SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - TRF,0015632747,INTERRUPTER-I12,,,SCHED,APPR,2018-05-27 20:06:48,2019-11-26,2020-10-30,3,3,1,8,8,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009283-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-12,True,2020-10-28 07:00:00,2020-10-30 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - Bronx,0015637212,REPAIR 7M3 CIRCUIT BREAKER FOR GAS LEAK,,,UNASSIGNED,REWORK,2018-05-30 21:49:54,,,1,1,1,8,8,3,,CMSF6,,REPAIR,,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BKR-7M3,True,,,1,GCB-CFPT,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,0015668498,FENCE AND GATE GROUNDING INSPECTION - ONE-TIME,,,READY,APPR,2018-06-20 09:07:02,,,1,1,1,2,2,3,,FM,SSO-FENCE-GRND,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B,False,,,0,STATION-TRANS,,Objective Inspect all perimeter fence and swing gates -Ensure all are properly connected to ground via 4/0 cable,"Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding & DRW 181895 for fence grounding specifications Inspect all perimeter fences and gates -All perimeter fences should be connected to ground -All swing gates should be connected  to fence via braided strap -Perform easy repair such as reattaching a ground, tightening a connection point..etc. Note all issues found Complete datasplice round and create cm work orders for any deficiencies Inform supervisor of any discrepancies ",Hand Tools,,,59
SSO BX WC Maint,BX WC - WC North,0015675205,OSSINING - RECTIFIER ALARMS NOT WIRED IN - ESR-2018-18919,,,WSUP,WMATL,2018-06-24 16:01:48,,,1,1,1,8,8,5,SSO-MECH,ALARM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,False,,,0,REC,SSO-RECTIFIER," Proposed By Patel, Vinaybhai  Last Updated By Walther, Matthew   Maintenance Item  Description Rectifier alarms will be verified and added to common  DC trouble alarm.  Installation drawings will be provided.  Justification Rectifier alarms will provide additional reliability to DC system and rectifier.  Actions -------------------------------------------------------------------------------- • 0015675205  | WMATL | OSSINING - RECTIFIER ALARMS NOT WIRED IN - ESR-2018-18919  ",,,,,6
SSO BX WC Maint,No Labor Group,0015675947,"LOR 86-2/B5W WON'T RESET: TC-REA 5W, BS 5W",,,UNASSIGNED,APPR,2018-06-25 12:00:15,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,450-S-PRS-021,False,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015676985,KEMPER AND RE-GASKET PLATES DISC D2-A & B COMPARTMENTS,,,UNASSIGNED,APPR,2018-06-26 15:43:19,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402-DSW-D2-A,True,,,1,DISCSW,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0015693791,REPAIR CRACKS IN TRANSFORMER MOAT WALLS AS PER ESR 2018-18731,,,UNASSIGNED,APPR,2018-07-05 11:39:51,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015699369,FEEDER 38X04 2ND LINE PROTECTION ALWAYS ON LIGHT SOCKET IS NO GOOD.  CAN NOT INSERT A BULB IN SOCKET,,,UNASSIGNED,APPR,2018-07-10 05:04:05,,,1,1,1,8,8,4,,CM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015699528,INSTALL HEATERS TO ALL138KV BREAKER LCC  AS PER ESR 2018-18813,,,UNASSIGNED,APPR,2018-07-10 14:50:21,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,,X-MOT-440-BKR,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0015705071,PVILLE TR 2 REPLACE BECKWITH CONTROLLER AS PER ESR 2017-18633,,,WMATL,WMATL,2018-07-16 07:17:14,,,1,1,1,8,8,3,TRFGRP,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-TRF-2-LTC,False,,,0,TAPCHNG-TYP6,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Bronx,0015711927,PROVIDE DEDICATED POWER SUPPLY TO BEAM DETECTOR AS PER ESR 2613,,,UNASSIGNED,APPR,2018-07-23 07:36:42,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-MH 13-441-S,X-MOT-441-SMD,False,,,0,SMKDET,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015720477,FIRE HYDRANT - EXCAVATE LOACATION OF MAIN VALVE & CURB SHUT OFF,,,UNASSIGNED,APPR,2018-07-30 06:56:57,,,1,1,1,8,8,5,SSO-MECH,CM,SSO-CM-DS,FIRE-EQ,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-FP,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,No Labor Group,0015720505,SC LORS 86-1/B4E AND 86-2/B4E NO SUPERVISORY LIGHT BULB,,,UNASSIGNED,APPR,2018-07-30 09:42:36,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-SC 138-003B-S,003B-S-PRS-019,False,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015739717,CHECK/REPAIR FIRE ALARM SYSTEM,,,UNASSIGNED,REWORK,2018-08-10 13:12:54,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,,WN-PLVY-701-FP,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015744495,CUBICLE 32W - REPLACE POTHEAD SIDE SIGHT GLASS,,,POUTG,POUTG,2018-08-14 11:46:53,,,2,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CUB-32W,True,,,1,CUBFDR,SSO-CUBICLE,ensure to receive a comprehensive job briefing,ensure protection is adequate /  remove broken window on position 32W pothead door install Lexan plexiglass window / drill and secure  use silicone to seal the window from water intrusion,mechanic tools / silicone gun & silicone / Eye protection and Kevlar gloves / plexiglass cutter / drill and assorted small bits # 21 up 1/4 inch / ,Lexan plexiglass / 1/4 -20 bolts and hardware or smaller,,17
SSO BX WC Maint,BX WC - Westchester,0015744495,CUBICLE 32W - REPLACE POTHEAD SIDE SIGHT GLASS,,,POUTG,POUTG,2018-08-14 11:46:53,,,2,2,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CUB-32W,True,,,1,CUBFDR,SSO-CUBICLE,ensure to receive a comprehensive job briefing,ensure protection is adequate /  remove broken window on position 32W pothead door install Lexan plexiglass window / drill and secure  use silicone to seal the window from water intrusion,mechanic tools / silicone gun & silicone / Eye protection and Kevlar gloves / plexiglass cutter / drill and assorted small bits # 21 up 1/4 inch / ,Lexan plexiglass / 1/4 -20 bolts and hardware or smaller,,17
SSO BX WC Maint,BX WC - WC North,0015744529,MW - REPLACE DRAIN BLOCKER BAGS IN 138 YARD,,,UNASSIGNED,APPR,2018-08-14 12:50:13,,,1,1,1,8,8,6,SSO-MECH,FM,,,,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-01,9,1,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-02,9,2,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-03,9,3,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-04,9,4,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-05,9,5,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-06,9,6,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-07,9,7,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-08,9,8,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-08-14 20:03:49,2020-02-13,2021-03-09,9,9,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,True,2021-03-01 07:00:00,2021-03-09 23:59:00,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015751695,REPAIR CONCRETE BREAKER PADS AS PER ESR 2017-14966,,,UNASSIGNED,APPR,2018-08-20 11:58:05,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,1,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,2,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,3,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,4,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
