SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,5,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,6,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,7,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,8,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0015753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-08-21 20:03:15,2020-02-20,,9,9,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,True,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,0015762371,TRIP RELAY SUPERVISION 2NDD ALARM UP.INTERMITTANTLY,,,UNASSIGNED,APPR,2018-08-30 08:53:58,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015796632,REPLACE DEFECTIVE LPC SWITCH(RECLOSRES TURNED OFF TILL REPLACED),,,UNASSIGNED,POUTG,2018-09-24 17:05:42,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-LAD-677-S,WN-LAD-677-BKR-3-56-2,True,,,1,ACB/PK4C,CIRCUIT BREAKER,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015799200,HELLGATE REPORT CENTER FIXED LADDER THAT DON'T HAVE A CHAIN OR SWING GATE FOR FALL PROTECTION,,,UNASSIGNED,APPR,2018-09-27 09:59:14,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015807912,"GRD SW G2-41 ""A"" PHASE CLEVICE CRACK",,,UNASSIGNED,POUTG,2018-10-02 16:13:02,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GSW-G2-41,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Bronx,0015807914,""" C "" PHASE NEEDS ADJUSTMENT FOR SEATING IN GROUND JAW",,,UNASSIGNED,POUTG,2018-10-02 16:18:33,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GSW-G2-41,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - ASM,0015830899,ADJUST AIR SYSTEM GOVERNOR SWITCH-BKR RNS6,,,PLAN,POUTG,2018-10-18 07:02:41,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS6-CMPA,False,,,0,AIRCOMP,,,,,,,10
SSO BX WC Maint,BX WC - Bronx,0015838952,VISUAL INSPECTION OF POT/BKR CUBICLES TO FIND CAUSE OF HISSING SOUND/ REPAIR AS  NEEDED,,,POUTG,APPR,2018-10-26 09:02:55,,,1,1,2,8,16,3,,CM,,,,NOM-000-99999,X-SC13-003C-S,X-SC-3C-CUB-S2S,True,,,1,CUBBANK,SSO-CUBICLE,,1-Perform a visual inspection of the cubicle 2-Clean the cubicle 3-Report any damage to the Station Supervisory.   .,STANDARD MECHANIC TOOL KIT,,,17
SSO BX WC Maint,BX WC - Bronx,0015846425,CHECK & REPAIR LOSS OF DC TR2 ALARM CKT,,,PLAN,APPR,2018-10-30 16:41:34,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0015848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-01 20:02:46,2020-05-02,2020-11-09,4,1,4,10,40,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,True,2020-11-09 07:00:00,2020-11-12 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,BX WC - Westchester,0015848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-01 20:02:46,2020-05-02,2020-11-10,4,2,4,10,40,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,True,2020-11-09 07:00:00,2020-11-12 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,BX WC - Westchester,0015848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-01 20:02:46,2020-05-02,2020-11-11,4,3,3,10,30,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,True,2020-11-09 07:00:00,2020-11-12 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,BX WC - Westchester,0015848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-01 20:02:46,2020-05-02,2020-11-12,4,4,3,10,30,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,True,2020-11-09 07:00:00,2020-11-12 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,No Labor Group,0015860800,"THE TARGET FOR 86-3/T3 IN HELL GATE S/S NOT WORKING. ALSO, THE TARGET OF 86-1/T3 IS BINDING",,,UNASSIGNED,APPR,2018-11-07 08:40:49,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-HG 13-402-S,402-S-PRS-058,False,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015861652,FDR 38X03-- B-PHASE--OIL  DROP UNDER POTHEAD,,,UNASSIGNED,APPR,2018-11-08 17:27:28,,,1,1,1,8,8,4,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-POT-38X03,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - TRF,0015865496,CIRCUIT SWITCHER-CS-14,,,SCHED,APPR,2018-11-11 20:02:47,2020-05-12,2020-10-24,2,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0004833-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-CSW-CS-14,True,2020-10-24 07:00:00,2020-10-25 23:59:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0015865496,CIRCUIT SWITCHER-CS-14,,,SCHED,APPR,2018-11-11 20:02:47,2020-05-12,2020-10-25,2,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0004833-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-CSW-CS-14,True,2020-10-24 07:00:00,2020-10-25 23:59:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0015865499,INTERRUPTER-I14,,,SCHED,APPR,2018-11-11 20:04:00,2020-05-12,2020-10-24,2,1,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009284-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-14,True,2020-10-24 07:00:00,2020-10-25 23:59:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - TRF,0015865499,INTERRUPTER-I14,,,SCHED,APPR,2018-11-11 20:04:00,2020-05-12,2020-10-25,2,2,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009284-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-14,True,2020-10-24 07:00:00,2020-10-25 23:59:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - Westchester,0015866625,WASH ST TR 4 SECONDARY BUS INSP,,,SCHED,APPR,2018-11-13 20:01:36,2020-05-14,2020-10-12,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-606-S-TR 4 SEC BUS,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BUS-TRF-4,True,2020-10-12 07:00:00,2020-10-12 19:00:00,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0015866922,POS 12 FEEDER SIDE BAD LIGHT,,,PLAN,APPR,2018-11-14 11:03:34,,,1,1,2,2,4,6,,FM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-BUS-1,False,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-20 20:05:49,2020-05-21,2020-10-05,4,1,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,True,2020-10-05 07:00:00,2020-10-08 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-20 20:05:49,2020-05-21,2020-10-06,4,2,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,True,2020-10-05 07:00:00,2020-10-08 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-20 20:05:49,2020-05-21,2020-10-07,4,3,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,True,2020-10-05 07:00:00,2020-10-08 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,2018-11-20 20:05:49,2020-05-21,2020-10-08,4,4,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,True,2020-10-05 07:00:00,2020-10-08 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015876580,SECTION#1 HIGH VOLTAGE TEST BOX KEYS BROKEN IN CYLINDER,,,UNASSIGNED,REWORK,2018-11-24 02:27:20,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,,X-E179-451-TST,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015904641,EAST FISHKILL - BREAKER 9 - REPAIR CONTAINED HYDRAULIC LEAK ON RESERVOIR,,,UNASSIGNED,POUTG,2018-12-11 09:12:54,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-9,True,,,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015907483,REPAIR TRANSFORMER MOATS AS PER ESR 2018-19051,,,UNASSIGNED,APPR,2018-12-14 07:04:31,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015908862,CS3 MIMIC PANEL REMOTE/LOCAL SWITCH WILL NOT RELEASE KEY UNLEASE IN SYNC POSITION = NO SUPERVISORY,,,UNASSIGNED,APPR,2018-12-15 00:41:06,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO BX WC Maint,BX WC - Westchester,0015915839,VENT IN ROOM LEAKING,,,UNASSIGNED,APPR,2018-12-21 13:44:15,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,0015936401,ORGANIZE & CLEANUP STATION,,,UNASSIGNED,REWORK,2018-12-31 06:56:15,,,1,1,1,8,8,6,,FM,,,,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015937285,"GROUND SWITCH G3-14 ""B"" PHASE NOT SITTING PROPERLY IN JAW",,,UNASSIGNED,POUTG,2019-01-01 21:47:05,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GSW-G3-14,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0015946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-01-05 20:17:34,2020-07-06,2020-09-28,4,1,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,True,2020-09-28 07:00:00,2020-10-01 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-01-05 20:17:34,2020-07-06,2020-09-29,4,2,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,True,2020-09-28 07:00:00,2020-10-01 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-01-05 20:17:34,2020-07-06,2020-09-30,4,3,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,True,2020-09-28 07:00:00,2020-10-01 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-01-05 20:17:34,2020-07-06,2020-10-01,4,4,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,True,2020-09-28 07:00:00,2020-10-01 19:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015949382,125 V DC MISC PANEL #3A - BREAKERS HAVE WATER DAMAGE - HARD TO OPERATE,,,UNASSIGNED,APPR,2019-01-07 21:27:59,,,1,1,1,8,8,5,SSO-MECH,CM-PR,,,,NOM-000-99999,,WN-EV-664-DC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015949637,INSTALL RAZOR WIRE ON FENCE LINE,,,PLAN,APPR,2019-01-08 10:53:33,,2020-11-15,1,1,1,8,8,5,,SEC-C,,,,SSO-MXW-R3044,X-179 138-450-S,X-E179-450,False,2020-11-15 07:00:00,2020-11-15 15:00:00,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0015956039,CEDAR CS-3 REPAIR LEAKING GAUGE FLANGE AT VERTICAL DRIVE SHAFT RIGHT SIDE OF FLANGE,,,POUTG,POUTG,2019-01-14 10:31:02,,,1,1,1,8,8,5,TRFGRP,CMSF6,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CSW-3,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - TRF,0015956058,CEDAR CS-3 CHANGE OUT RUBBER BOOT NEXT 5 YEAR INSPECTION,,,POUTG,POUTG,2019-01-14 10:31:09,,,1,1,1,8,8,5,TRFGRP,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CSW-3,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Bronx,0015958451,SAFETY PERSON FOR CLOVER MECHANICAL FOR IVF2,,,UNASSIGNED,REWORK,2019-01-16 12:59:58,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015958539,FIX 144TH STREET GATE,,,UNASSIGNED,REWORK,2019-01-16 14:46:26,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,,X-MOT-RC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015959673,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:18,2024-04-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000263-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0263,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959674,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:20,2024-01-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000264-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0264,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959675,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:20,2024-04-10,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000266-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0266,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959676,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:21,2024-01-14,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000267-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0267,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959677,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:21,2024-09-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000269-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0269,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959678,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:22,2024-09-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000272-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0272,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959679,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:23,2023-11-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000277-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0277,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959680,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:23,2024-01-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000278-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0278,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959681,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:24,2024-05-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000281-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0281,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959682,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:25,2023-10-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000282-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0282,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959683,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:25,2023-10-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000291-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0291,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959684,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:26,2024-09-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000292-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0292,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959685,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:26,2024-10-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000297-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0297,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959686,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:27,2024-10-03,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000298-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0298,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959687,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:28,2024-10-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000299-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0299,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959688,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:28,2024-09-25,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000300-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0300,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
