SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,0015959689,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:29,2024-11-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000307-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0307,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959690,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:29,2024-10-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000310-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0310,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959691,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:30,2024-05-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000351-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0351,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959692,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:31,2024-02-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000352-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0352,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959693,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:31,2024-12-04,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000364-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0364,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015959694,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:32,2024-06-04,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000366-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0366,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959695,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:33,2024-09-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000375-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0375,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959696,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:33,2024-09-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000376-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0376,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959697,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:34,2024-10-02,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000380-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0380,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959698,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:34,2024-11-05,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000381-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0381,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959699,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:35,2024-10-14,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000387-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0387,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959700,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:36,2024-10-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000388-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0388,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959701,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:36,2025-04-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001027-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1027,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959702,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:37,2025-05-05,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001028-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1028,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959703,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:37,2025-03-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001029-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1029,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959704,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:38,2025-04-29,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001058-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1058,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959705,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:39,2026-05-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001059-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1059,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959706,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:39,2026-05-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001080-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1080,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959707,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:40,2025-03-26,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001081-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1081,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959708,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:40,2027-03-10,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001210-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1210,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959709,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:41,2027-03-17,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001211-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1211,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959710,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:42,2027-03-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001212-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1212,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959711,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:42,2026-05-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001213-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1213,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959712,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:43,2026-05-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001214-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1214,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959713,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:43,2026-05-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001215-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1215,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959714,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:44,2026-05-25,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001216-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1216,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959715,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:44,2027-03-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001217-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1217,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959716,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:45,2026-04-19,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001219-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1219,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959717,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:46,2026-09-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001220-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1220,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959718,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:46,2027-02-06,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001241-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1241,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959719,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:47,2026-09-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001251-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1251,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959720,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:19:47,2026-09-21,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001252-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1252,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959721,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:48,2027-01-17,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001487-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1487,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959722,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:49,2027-03-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001488-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1488,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959723,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:49,2027-01-05,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001496-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1496,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959724,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:50,2027-02-10,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001517-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1517,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959725,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:51,2027-01-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001518-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1518,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959727,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:52,2024-12-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001614-HEATSK,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5177,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959728,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:52,2026-01-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001616-HEATSK,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5181,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959730,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:54,2027-03-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001630-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1630,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959731,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:54,2027-02-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001683-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1683,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959732,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:55,2027-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001684-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1684,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959733,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:56,2027-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001685-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1685,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959734,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:56,2027-02-17,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001686-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1686,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959735,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:57,2023-05-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001701-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1701,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959736,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:57,2027-03-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001709-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1709,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959737,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:58,2027-02-21,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001710-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1710,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959738,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:59,2027-02-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001711-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1711,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959739,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:19:59,2027-03-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001740-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1740,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959740,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:00,2027-02-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001742-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1742,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
