SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0015959741,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:00,2027-03-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001743-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1743,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959742,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:01,2027-03-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001744-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1744,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959744,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:02,2028-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001755-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1755,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959745,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:03,2028-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001756-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1756,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959746,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:03,2028-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001757-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1757,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959747,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:04,2027-10-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001776-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1776,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959748,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:05,2027-10-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001777-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1777,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959749,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:05,2027-10-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001778-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1778,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959750,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:06,2027-10-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001779-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1779,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959751,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:06,2028-02-26,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001838-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1838,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959752,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:07,2027-04-26,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001980-HEATSK,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5186,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959753,HEAT SINK INSPECTION,,,SCHED,APPR,2019-01-17 15:20:07,2019-12-31,2020-10-27,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002420-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3000,True,2020-10-27 07:00:00,2020-10-27 15:30:00,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959768,HEAT SINK INSPECTION,,,SCHED,APPR,2019-01-17 15:20:17,2020-09-07,2020-10-06,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002594-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3039,True,2020-10-06 07:00:00,2020-10-06 15:30:00,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959770,HEAT SINK INSPECTION,,,SCHED,APPR,2019-01-17 15:20:18,2020-12-16,2020-11-13,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002721-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3056,True,2020-11-13 07:00:00,2020-11-13 15:30:00,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959771,HEAT SINK INSPECTION,,,SCHED,APPR,2019-01-17 15:20:19,2020-12-16,2020-11-06,1,1,2,4,8,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002724-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3057,True,2020-11-06 07:00:00,2020-11-06 15:30:00,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959772,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:20,2020-12-16,,1,1,2,4,8,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002727-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3058,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959773,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:21,2023-07-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003166-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3166,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959774,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:21,2023-07-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003168-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3168,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959775,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:22,2026-04-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003260-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3260,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959776,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:23,2023-12-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003262-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3262,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959777,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:23,2023-12-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003263-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3263,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959778,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:24,2023-07-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003264-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3264,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959779,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:24,2024-08-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003345-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3345,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959780,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:25,2024-08-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003346-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3346,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959781,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:25,2024-11-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003363-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3363,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959783,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:27,2024-09-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003365-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3365,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959784,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:27,2024-10-14,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003389-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3389,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959785,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:28,2024-10-02,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003390-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3390,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959787,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:29,2024-10-02,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003392-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3392,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959788,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:30,2024-10-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003405-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3405,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959789,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:30,2024-10-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003407-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3407,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959790,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:31,2024-10-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003409-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3409,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959791,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:31,2024-11-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003465-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3465,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959792,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:32,2025-01-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003488-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3488,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959794,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:33,2025-04-11,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003508-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3508,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959795,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:34,2025-04-11,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003509-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3509,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959796,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:35,2025-01-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003510-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3510,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959797,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:35,2025-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003516-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3516,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959798,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:36,2025-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003517-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3517,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0015959799,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:20:36,2025-01-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003518-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3518,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959800,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:37,2026-04-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003600-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3600,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959801,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:38,2026-04-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003601-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3601,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959802,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:38,2026-04-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003602-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3602,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959803,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:39,2025-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003603-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3603,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959804,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:39,2025-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003687-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3687,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,0015959805,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:20:40,2025-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003688-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3688,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,0015969729,MW - PAINT SWITCHGEAR 1&2 FLOOR,,,UNASSIGNED,APPR,2019-01-26 10:15:36,,,1,1,1,8,8,6,SSO-MECH,FM,,,,NOM-000-99999,,WN-MW-683-BUS,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0015972866,REPAIR PVILLE B2 LOW GAS TRIP AFTER ENGINEERING REVIEWS,,,POUTG,REWORK,2019-01-28 10:43:09,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-BKR-B2,True,,,1,GCB/GFA2,SSO-BREAKER HV,Investigate B2 Wiring / Not tripping on low gas pressure ,"Verify that the SF6 Low Pressure Automatic Tripping Relays 63TG1 and 63TG2 and the Oil Low Pressure Automatic Tripping Relays 63X1 and 63X 2 are wired into the tripping circuit. This can be done by verifying that the jumpers between points 53, 54, and 55 are installed on the Breaker Trip Coil T1 circuit and the jumpers between points 56, 57 and 58 are installed on the Breaker Trip Coil T2 circuit. See attached schematic 1987M00649 for reference ",fluke meter spin tight  wire tags  ,,PST ,59
SSO BX WC Maint,BX WC - ASM,0015973615,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,2019-01-29 08:58:51,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - ASM,0015973616,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,2019-01-29 08:59:26,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - ASM,0015973617,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,2019-01-29 09:00:10,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - ASM,0015973619,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,2019-01-29 09:01:46,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - ASM,0015973620,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,2019-01-29 09:02:34,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - WC North,0015980685,REAPAI STATION GROUND-BINDING,,,PLAN,POUTG,2019-02-02 11:30:49,,,2,1,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-GSW-GN24,True,,,1,GRDSW,,Perform Disconnect PM / Ground Switch PM ,"Perform operational check and resistance readings across all current carrying parts. utilize jacking bolts on columns to adjust stacks to allow for proper alignment of blade in jaw. blade should be perpendicular to jaw with good compression  after alignment perform operational checks  clean current carrying parts with scotch brite for heavy oxidation use wire wheel apply a thin coat of penetrox to current carrying parts.  PM switch disconnect and ground: Clean all glass insulators. Lubricate all pivot points and gears. Check operation for binding  Examine mechanisms for stress crack + broken pieces (inform supervisor and take pictures if possible) Torque all bolts to spec and check that pins are piercing drive pipes. Verify U-clamps are not slipping.  Take micro-ohm readings and check compression of fingers when blade aligns in jaw. Fill out PM sheet and scan to MTL ___________________________________________________________________________ For hotspot repairs  micro-ohm connection across hotspot  if major damage has occurred at hotspot connection point refer to engineering and replace connection parts (IE: new paddles, fingers, jaws, ECT) if no major pitting or metal degradation has occurred  Remove and inspect connection  clean connections, penetrox torque connections to spec perform micro-ohm readings after complete",micro-ohm meter manlift  penetrox scotchbrite drill wire brush grease oil ,penetrox  replacement fingers,,16
