SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,0015980685,REAPAI STATION GROUND-BINDING,,,PLAN,POUTG,2019-02-02 11:30:49,,,2,2,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-GSW-GN24,True,,,1,GRDSW,,Perform Disconnect PM / Ground Switch PM ,"Perform operational check and resistance readings across all current carrying parts. utilize jacking bolts on columns to adjust stacks to allow for proper alignment of blade in jaw. blade should be perpendicular to jaw with good compression  after alignment perform operational checks  clean current carrying parts with scotch brite for heavy oxidation use wire wheel apply a thin coat of penetrox to current carrying parts.  PM switch disconnect and ground: Clean all glass insulators. Lubricate all pivot points and gears. Check operation for binding  Examine mechanisms for stress crack + broken pieces (inform supervisor and take pictures if possible) Torque all bolts to spec and check that pins are piercing drive pipes. Verify U-clamps are not slipping.  Take micro-ohm readings and check compression of fingers when blade aligns in jaw. Fill out PM sheet and scan to MTL ___________________________________________________________________________ For hotspot repairs  micro-ohm connection across hotspot  if major damage has occurred at hotspot connection point refer to engineering and replace connection parts (IE: new paddles, fingers, jaws, ECT) if no major pitting or metal degradation has occurred  Remove and inspect connection  clean connections, penetrox torque connections to spec perform micro-ohm readings after complete",micro-ohm meter manlift  penetrox scotchbrite drill wire brush grease oil ,penetrox  replacement fingers,,16
SSO BX WC Maint,BX WC - TRF,0015990734,CIRCUIT SWITCHER-CS-G4,,,SCHED,APPR,2019-02-05 20:06:25,2020-08-06,2020-10-09,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G4,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G4,True,2020-10-09 07:00:00,2020-10-11 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0015990734,CIRCUIT SWITCHER-CS-G4,,,SCHED,APPR,2019-02-05 20:06:25,2020-08-06,2020-10-10,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G4,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G4,True,2020-10-09 07:00:00,2020-10-11 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0015990734,CIRCUIT SWITCHER-CS-G4,,,SCHED,APPR,2019-02-05 20:06:25,2020-08-06,2020-10-11,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G4,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G4,True,2020-10-09 07:00:00,2020-10-11 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - Westchester,0015993743,BKR-  5  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-02-08 20:10:58,2020-08-09,2020-12-15,2,1,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MINOR,,WN-BUC-696-BKR-5,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-BKR-5,True,2020-12-15 07:00:00,2020-12-16 23:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015993743,BKR-  5  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-02-08 20:10:58,2020-08-09,2020-12-16,2,2,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MINOR,,WN-BUC-696-BKR-5,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-BKR-5,True,2020-12-15 07:00:00,2020-12-16 23:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0015994233,BKR CO-2223  (1200A),,,READY,APPR,2019-02-09 20:14:19,2020-08-10,,1,1,2,4,8,4,SSO-MECH,PM,,,SSO-BKR-0016637-VCB-020,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-2223,True,,,1,BKRFDR,CIRCUIT BREAKER,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - WC North,0015996273,RM - PM DSW W-72-3Y & GRND SW W72-3Y-0 / W72-01,,,UNASSIGNED,POUTG,2019-02-11 07:27:00,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-DSW-W-72-3Y,True,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0015997021,MAINTENANCE OF OIL MINDERS,,,PLAN,APPR,2019-02-12 14:22:52,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0015998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2019-02-13 20:01:11,2020-08-14,2020-12-15,6,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,False,2020-12-15 07:00:00,2020-12-20 19:00:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,30
SSO BX WC Maint,BX WC - TRF,0015998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2019-02-13 20:01:11,2020-08-14,2020-12-16,6,2,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,False,2020-12-15 07:00:00,2020-12-20 19:00:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,30
SSO BX WC Maint,BX WC - TRF,0015998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2019-02-13 20:01:11,2020-08-14,2020-12-17,6,3,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,False,2020-12-15 07:00:00,2020-12-20 19:00:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,30
SSO BX WC Maint,BX WC - TRF,0015998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2019-02-13 20:01:11,2020-08-14,2020-12-18,6,4,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,False,2020-12-15 07:00:00,2020-12-20 19:00:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,30
SSO BX WC Maint,BX WC - TRF,0015998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2019-02-13 20:01:11,2020-08-14,2020-12-19,6,5,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,False,2020-12-15 07:00:00,2020-12-20 19:00:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,30
SSO BX WC Maint,BX WC - TRF,0015998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2019-02-13 20:01:11,2020-08-14,2020-12-20,6,6,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,False,2020-12-15 07:00:00,2020-12-20 19:00:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,30
SSO BX WC Maint,BX WC - Bronx,0016007286,TROUBLESHOOT MAIN POWER SUPPLY ADDRESS B BATTERY CHARGER FAILURE ALARM,,,UNASSIGNED,APPR,2019-02-22 14:06:30,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-PNL-FIRE,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016007289,"IN RELAY HOUSE 95951 HEATER 1, EXHAUST FAN AND LOUVERS MALFUNCTIONING.",,,UNASSIGNED,APPR,2019-02-22 14:12:56,,,1,1,1,8,8,5,SSO-MECH,FM,,REPAIR,,NOM-000-99999,,WN-BUC-695-AC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016011709,SOME SMALL PAINT CHIPS NEED TO BE TOUCHED UP ON THE STAND PIPE.AND ON THE DELUGE VALVE (RUST) AROUND,,,UNASSIGNED,APPR,2019-02-26 08:17:47,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016011712,PEELING PAINT ALL THROUGH OUT PIPES DIFFERENT SECTIONS. NEED TO REPAINT. ALSO PEELING LABELS SHOWING,,,UNASSIGNED,APPR,2019-02-26 08:21:59,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016029380,RM - REPAIR GSW T-94-3-0 NOT CLOSING ALL PHASES,,,UNASSIGNED,POUTG,2019-03-05 14:20:22,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-GSW-T-94-3-0,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - WC North,0016029735,RM - REPAIR GSW T-77-3-0 NOT CLOSING,,,UNASSIGNED,WMATL,2019-03-06 07:16:00,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-GSW-T-77-3-0,False,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Bronx,0016036888,BKR CO-3039 (3000A),,,SCHED,APPR,2019-03-09 20:02:16,2020-09-07,2020-10-06,1,1,2,3,6,4,SSO-MECH,PM,,,X-BRU-401-BKR-3039,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3039,True,2020-10-06 07:00:00,2020-10-06 15:30:00,1,BKRBANK,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016036889,BKR CO-3040 (1200A),,,SCHED,APPR,2019-03-09 20:02:17,2020-09-07,2020-10-08,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3040,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3040,True,2020-10-08 07:00:00,2020-10-08 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016036890,BKR CO-3041 (1200A),,,SCHED,APPR,2019-03-09 20:02:17,2020-09-07,2020-10-13,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3041,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3041,True,2020-10-13 07:00:00,2020-10-13 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016036891,BKR CO-3042 (1200A),,,SCHED,APPR,2019-03-09 20:02:18,2020-09-07,2020-10-15,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3042,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3042,True,2020-10-15 07:00:00,2020-10-15 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016036893,BKR CO-3043 (1200A),,,SCHED,APPR,2019-03-09 20:02:19,2020-09-07,2020-10-20,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3043,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3043,True,2020-10-20 07:00:00,2020-10-20 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,No Labor Group,0016039266,PAR 8 NEEDS ENVIRONMENTAL CONTRACTOR TO DUE CLEAN UP,,,UNASSIGNED,APPR,2019-03-11 10:36:57,,,1,1,1,8,8,5,,ENVC,,,,NOM-000-99999,,X-ADY,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016045177,DUAL INDICATION IN CONTROL ROOM,,,UNASSIGNED,APPR,2019-03-17 08:20:34,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3E,False,,,0,GCB/145PM/63,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - TRF,0016048092,C PHASE BPD GORUNDING HANDLE (CASTING BROKE) BPD CURRENTLY GRPUNDED.,,,POUTG,POUTG,2019-03-18 13:43:15,,,1,1,1,8,8,3,TRFGRP,CM,,REPAIR,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-TRF-2-BSH,True,,,1,BUSHING,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,0016059027,LOW SP GRAV,,,UNASSIGNED,APPR,2019-03-27 10:34:44,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016059031,LOW SP GRAV,,,UNASSIGNED,APPR,2019-03-27 10:53:28,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,0016067803,CIRCUIT BREAKER AUTO TRIP ALARM CAME UP AFTER CUTTING IN CAP BANK 1 VIA E.C.C.,,,POUTG,APPR,2019-04-01 13:19:54,,,1,1,2,8,16,3,,CM,,ALARM,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-PNL-ALARM,True,,,1,ALRMPNL,,CHECK AND REPAIR CAUSE OF A FALSE CIRCUIT BKR AUTO TRIP ALARM EVER TIME CAP BANK 1 CIRCUIT BREAKER IS PLACE INTO SERVICE.,"1 IN THE ALARM PANEL (JC04) PLACE A JUMPER ON POINTS TB7-8 TO TB1-8, IF THE ALARM CLEARS GO TO STEP 2, IF ALARM DOES NOT CLEAR REPLACE THE ALARM CARD. 2 IN THE 15MB CUBICLE PLACE A JUMPER ON POINTS B105 TO B106, IF THE ALARM CLEARS GO TO STEP 3, IF THE ALARM DOES NOT CLEAR CHECK FOR AN OPEN WIRE IN ANY PART OF THE ALARM CIRCUIT USING PRINT PK27-S-000015 TO TROUBLESHOOT THE CIRCUIT. 3 WITH THE CIRCUIT IN THE CLOSE POSITION (NOTE: THE BREAKER NEEDS TO BE IN THE TEST POSITION OR THE CONNECT POSITION FOR THIS TESTING) AND THE 74AT/C1 RELAY IS PICK UP (ENERGIZE), PLACE A JUMPER ON POINTS BME1 TO BME2, IF THE ALARM CLEARS CHECK FOR AN OPEN 52MOC SW  CONTACT OR OPEN CIRCUIT FROM POINTS BME1 TO BME2, IF THE ALARM DOES NOT CLEAR CHECK FOR AN OPEN CIRCUIT FROM POINT 2 TO POINT 10 ON THE 74AT/C1 RELAY.  PLANNER NOTE: LOOSE ROTARY SW OR LINKAGE ON THE MOC SW. LOOSE CONNECTION OF THE WIRES ON THE MOC FOR THE AUTO TRIP CKT. MISALIGNMENT OF THE MOC SW TO BKR OPERATING ROD CAUSING THE MOC SW NOT TO MOVE TO ITS PROPER CLOSE POSITION. BENT OPERATING LINKAGE. WHEN YOU CLOSE THE CIRCUIT BREAKER THE 74AT/C1 RELAY SHOULD PICK UP AND SEAL ITSELF IN AUTOMATICALLY IF THIS DOES NOT HAPPEN CHECK FOR THE FOLLOWING. A MECHANICAL PROBLEM WITH THE RELAY. LOW CURRENT TO THE RELAY CAUSE BY THE 500 OHM RESISTOR MORE THAN 500 OHMS. THE MOC SW CONTACT NOT MAKING UP PROPERLY WHEN THE CIRCUIT BREAKER CLOSES. USE PRINT # 1991M01552   ",STANDARD MECHANIC TOOL KIT DIGITAL MULTUMETER JUMPERS,,,20
SSO BX WC Maint,BX WC - Bronx,0016090127,DISC D6-1 BINDS WHEN OPERATED (MANUALLY),,,UNASSIGNED,POUTG,2019-04-16 17:52:46,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-DSW-D6-1,True,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Bronx,0016091007,GROUND G4-14 A PHASE GROUND IS DEFECTIVE- DOES NOT MOVE,,,UNASSIGNED,POUTG,2019-04-17 10:17:43,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GRD-GRID,True,,,1,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016091010,"VOLTAGE REGULATION TOO HIGH. FLOAT VOLTAGE CREEPS UP FOUND AT 132.5. THERE IS NO OVER VOLTAGE ALARM,",,,UNASSIGNED,APPR,2019-04-17 10:44:02,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-2,False,,,0,REC,SSO-RECTIFIER,,,,,,6
SSO BX WC Maint,BX WC - Bronx,0016097631,C PHASE PRESSURE GAGE POINTER IS BROKEN,,,UNASSIGNED,APPR,2019-04-22 13:38:00,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-4W,False,,,0,GCB/FA2,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,0016098781,REPAIR GOUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,2019-04-24 15:51:07,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-5W4,True,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Bronx,0016098784,REPAIR GROUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,2019-04-24 15:58:29,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-F4W,True,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Bronx,0016098785,REPAIR GROUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,2019-04-24 16:00:18,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-BTW4,True,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Bronx,0016098782,REPAIR GROUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,2019-04-24 15:54:52,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-5W5,True,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Westchester,0016105331,FIRE HYDRANT ANNUAL TEST AND  INSPECTION (2 HYDRANTS),,,UNASSIGNED,DSFAIL,2019-04-29 01:24:59,2019-06-28,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-664-HYD-A,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-FP,False,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016108277,CUB 33N - OUTAGE TO INSPECT CUBICLE AFTER 32S AND 33S OPEN/AUTO,,,POUTG,POUTG,2019-04-29 13:01:23,,,1,1,2,8,16,5,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-CUB-33N,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
