SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016122500,BKR  3E  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-05-05 20:01:05,2020-11-03,2020-09-28,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MAJOR,,SSO-BKR-0001273-GCB 000843,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3E,True,2020-09-28 07:00:00,2020-09-30 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016122500,BKR  3E  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-05-05 20:01:05,2020-11-03,2020-09-29,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MAJOR,,SSO-BKR-0001273-GCB 000843,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3E,True,2020-09-28 07:00:00,2020-09-30 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016122500,BKR  3E  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-05-05 20:01:05,2020-11-03,2020-09-30,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MAJOR,,SSO-BKR-0001273-GCB 000843,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3E,True,2020-09-28 07:00:00,2020-09-30 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,No Labor Group,0016122649,FOLLOW-UP FOR SSO FDR 24056  TR5 TC : GARD ALARM & 86N-2/T5 MONITORING CKT RESISTOR BURNED OFF,,,UNASSIGNED,APPR,2019-05-06 06:57:30,,,1,1,1,8,8,4,,CM,,,,NOM-000-99999,X-BRUCK-401-S,401-S-PRS-061,False,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016124559,REPLACE B PHASE CT,,,UNASSIGNED,APPR,2019-05-08 09:03:40,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-2E,False,,,0,GCB/FA2,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,0016125753,SPRAINBROOK SPCC MOATS EPC CONTRACTS 2019,,,UNASSIGNED,APPR,2019-05-09 14:05:31,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016128569,CIRCUIT SWITCHER-CS-G2,,,SCHED,APPR,2019-05-10 20:04:53,2020-11-08,2020-11-12,3,1,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G2,True,2020-11-12 07:00:00,2020-11-14 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - TRF,0016128569,CIRCUIT SWITCHER-CS-G2,,,SCHED,APPR,2019-05-10 20:04:53,2020-11-08,2020-11-13,3,2,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G2,True,2020-11-12 07:00:00,2020-11-14 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - TRF,0016128569,CIRCUIT SWITCHER-CS-G2,,,SCHED,APPR,2019-05-10 20:04:53,2020-11-08,2020-11-14,3,3,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G2,True,2020-11-12 07:00:00,2020-11-14 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Westchester,0016133724,GROUND 261 WILL NOT CLOSE,,,PLAN,POUTG,2019-05-15 12:22:27,,,1,1,3,4,12,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-GSW-261,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016133727,GROUND 257 WILL NOT CLOSE,,,READY,POUTG,2019-05-15 12:26:28,,,1,1,3,4,12,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-GSW-257,True,,,1,GRDSW,,repair ground switch 257 Not going into jaw,ensure to receive a comprehensive job briefing use the 2 minute rule / ask what is the worst thing that can happen operate switch / check to see where it is binding or where it is mis-aligned adjust switch as needed  Microohm the connection  notify supervision if there are any discrepancies complete datasplice is required  ,"mechanic tools, 45 foot man lift , double 4/0 ground for the lift , harnesses, ",,Operators,16
SSO BX WC Maint,BX WC - Westchester,0016133729,GROUND 255 WILL NOT CLOSE,,,READY,POUTG,2019-05-15 12:28:01,,,1,1,3,4,12,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-GSW-255,True,,,1,GRDSW,,repair ground switch 255 Not going into jaw,ensure to receive a comprehensive job briefing use the 2 minute rule / ask what is the worst thing that can happen operate switch / check to see where it is binding or where it is mis-aligned adjust switch as needed  Microohm the connection  notify supervision if there are any discrepancies complete datasplice is required  ,"mechanic tools, 45 foot man lift , double 4/0 ground for the lift , harnesses, ",,Operators,16
SSO BX WC Maint,BX WC - WC North,0016133791,REPAIR SUBSTATION ROAD DRAIN AS PER ESR 2018-19069,,,UNASSIGNED,APPR,2019-05-15 14:20:07,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016140963,SIGNAGE FOR CONTROL ROOM,,,UNASSIGNED,APPR,2019-05-20 13:50:48,,,1,1,1,8,8,3,,FM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016150350,BKR  F1  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-05-27 20:05:39,2020-11-25,2020-10-01,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000497-DT,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BKR-F1,True,2020-10-01 07:00:00,2020-10-02 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,0016150350,BKR  F1  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-05-27 20:05:39,2020-11-25,2020-10-02,2,2,1,8,8,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000497-DT,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BKR-F1,True,2020-10-01 07:00:00,2020-10-02 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,0016150407,REPAIR CRACKS AND WATERPROOF REACTOR 2N2 MOAT AS PER ESR 2019-19081,,,UNASSIGNED,APPR,2019-05-28 09:56:25,,,1,1,1,8,8,5,TRFGRP,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-REA-2N2,False,,,0,REACTOR,SSO-TRF-REA-REG,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016150427,FDR 24051 - 2ND LINE ALARM NO GOOD TO STATION ALARM PANEL,,,UNASSIGNED,APPR,2019-05-28 10:43:45,,,1,1,1,8,8,5,,ALARM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016153911,REPAIR THROW OVER SWITCH TRANSFORMER 1S,,,SREVW,REWORK,2019-05-30 09:15:38,,,2,2,2,8,16,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TOS-TRF-1S,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,Repair Asco Throw-Over Associated with 1S,Report to Eastview substation and remove ASCO control card. Tag Panel Defective and inform operator that throw-over will not swap over in current condition Tag and label ASCO card Bring card to Astoria tech lab for repairs.   Go to Astoria and pick up ASCO Alarm card  Re-install card and check for proper operation of throw-over switch  ,,,,20
SSO BX WC Maint,BX WC - WC North,0016153911,REPAIR THROW OVER SWITCH TRANSFORMER 1S,,,SREVW,REWORK,2019-05-30 09:15:38,,,2,3,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TOS-TRF-1S,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,Repair Asco Throw-Over Associated with 1S,Report to Eastview substation and remove ASCO control card. Tag Panel Defective and inform operator that throw-over will not swap over in current condition Tag and label ASCO card Bring card to Astoria tech lab for repairs.   Go to Astoria and pick up ASCO Alarm card  Re-install card and check for proper operation of throw-over switch  ,,,,20
SSO BX WC Maint,BX WC - Westchester,0016151294,SHOWS INVALID WHEN OPEN,,,SCHED,POUTG,2019-05-29 04:54:44,,2021-01-25,1,1,3,8,24,3,SSO-MECH,CM,,SCADACM,,SSO-MXW-R3114,W-SB-633-S,WS-SPB-633-BKR-RS3,True,2021-01-25 07:00:00,2021-01-25 15:30:00,1,GCB/HVB,SSO-BREAKER HV,Troubleshoot indication on the open for BKR RS3 Make any necessary repairs Ensure indication works properly on the open and the close Complete datasplice round Inform supervisor of any discrepancies,"Repair indication on the open for BKR RS3 Use provided print / In Attachments  Find source of problem Check cam , loose wires , contacts within the control cabinet Make necessary repairs Ensure indication works properly on both the open and the close Complete datasplice round Inform supervisor of any discrepancies",Hand tools Wiring tools Fluke meter,,PST,59
SSO BX WC Maint,BX WC - Bronx,0016164600,HELLGATE CONTROL ROOM TRANSFORMER #1 ( TR1A ) TAP,,,UNASSIGNED,APPR,2019-06-03 13:13:00,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016164658,MW - REPAIR CONDUIT FOR LIGHTING UNDER GSW 108,,,UNASSIGNED,APPR,2019-06-03 16:17:26,,,1,1,1,8,8,5,SSO-MECH,SAFE,,,,NOM-000-99999,W-MILL138-680-S,WN-MW-680-GSW-108,False,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - WC North,0016164669,MW - MOVE PORTABLE JERSEY BARRIERS FROM EV TO MW AND INSTALL AROUND FEEDERS,,,UNASSIGNED,APPR,2019-06-03 16:25:00,,,1,1,1,8,8,5,SSO-MECH,SAFE,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016165936,PARKCHESTER/TREMONT EH&S FINDINGS,,,UNASSIGNED,REWORK,2019-06-04 06:58:14,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016168324,REPAIRING LIGHT FIXTURE OUTSIDE OF SWGR UNIT 2S,,,UNASSIGNED,REWORK,2019-06-06 15:58:33,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016168332,138KV RELAY PANELS A EAST YARD  ALARM IS UP,,,PLAN,REWORK,2019-06-06 17:41:15,,,1,1,1,8,8,3,,ALARM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-RHS-8A,False,,,0,Relay Hse - Out,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016172890,EXCEPT FOR CB COMPARTMENT GAS PRESSURE LOW 2ND,,,UNASSIGNED,REWORK,2019-06-09 13:29:48,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BKR-3,False,,,0,GCB-MEPT,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - WC North,0016173775,"FAULTY GRD METER -. WITH GRD APPLIED WITH 6000 OHM RESISTOR,  METER REGISTERED ONLY 3 MILLIAMPS",,,UNASSIGNED,WMATL,2019-06-10 13:05:46,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-LB-DC-125-1,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016173777,"FAULTY GRD METER -. WITH GRD APPLIED WITH 6000 OHM RESISTOR,  METER REGISTERED ONLY 2.5 POS AND A 3.",,,UNASSIGNED,WMATL,2019-06-10 13:15:53,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016174395,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-10 20:22:03,2020-10-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000040-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016174396,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-06-10 20:22:03,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2000,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016174439,MONTHLY REVIEW OF THE REMOVED PARTS LOG,,,CLOSED,INCOMP,2019-06-10 20:22:37,2020-02-28,,1,1,1,8,8,4,SSO-MGMT,CMP,SSO-CP-PRTREM,,SSO-CP-TRF-SPARE-PARTS,NOM-000-99999,W-GREENBURGH-RC,WN-GB-RC,False,,,0,STATION-RC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016174667,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-10 20:26:26,2020-10-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000041-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016174668,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-10 20:26:26,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2001,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016174725,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-10 20:27:21,2020-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,W-MIL-680-BAT-C2-QRTLY,NOM-000-99999,W-MILL138-680-S,WN-MW-680-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016174726,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-10 20:27:22,2020-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0008148-0050006-0C2,NOM-000-99999,W-MILL138-680-S,WN-MW-680-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016174727,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-10 20:27:22,2020-11-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,W-MIL-680-BAT-C2-QRTLY,NOM-000-99999,W-MILL138-680-S,WN-MW-680-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016174728,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-10 20:27:23,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0008148-0050006-0C2,NOM-000-99999,W-MILL138-680-S,WN-MW-680-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016174997,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-06-10 20:33:16,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000111-0050006-0C1,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016175224,FIRE HYDRANT ANNUAL TEST AND  INSPECTION (2 HYDRANTS),,,UNASSIGNED,APPR,2019-06-10 20:36:42,2020-06-28,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-664-HYD-A,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-FP,False,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016175991,BATTERY INSPECTION C2,,,READY,FUTR,2019-06-10 20:46:58,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,X-ADY-253-BAT-C2,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016175992,0500-06  RECTIFIER  QUARTERLY INSPECTION C2,,,READY,FUTR,2019-06-10 20:46:59,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-ADY-253-REC-125-2,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016176221,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,UNASSIGNED,FUTR,2019-06-10 20:50:21,2020-09-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-696-S-0006,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016176890,ACADEMY STREET-PUMPHOUSE-PH M29 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:57:15,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-253-S-PHS-M29-HOTSPOT-INSP,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-PHS-M29,False,,,0,PUMPHOUS,PUMPHOUSE,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016177059,MOTT HAVEN -PURS PLANT-Q11 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:59:06,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PUR-Q11-HOTSPOT-INSP,NOM-000-99999,X-MH 345-440-S,X-MOT-440-PUR-Q11,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177067,MOTT HAVEN -PURS PLANT-Q12 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:59:11,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PUR-Q12-HOTSPOT-INSP,NOM-000-99999,X-MH 345-440-S,X-MOT-440-PUR-Q12,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177069,P SEDGW-PURS PLANT-M51N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:59:13,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M51N-HOTSPOT-INSP,NOM-000-99999,X-SEDAVCP-232-S,X-SED-232-PUR-M51N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177167,P SEDGW-PURS PLANT-M51S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:01:22,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M51S-HOTSPOT-INSP,NOM-000-99999,X-SEDAVCP-232-S,X-SED-232-PUR-M51S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177199,P WEB-PURS PLANT-M72S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:04:08,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M72S-HOTSPOT-INSP,NOM-000-99999,X-WEBAVCP-238-S,X-WEB-238-PUR-M72S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177249,P E147-PURS PLANT-M72S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:07:09,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-236-S-PUR-M72S-HOTSPOT-INSP,NOM-000-99999,X-E147 CCP-236-S,X-E147-236-PUR-M72S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177266,P SEDGW-PURS PLANT-M52N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:09:52,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M52N-HOTSPOT-INSP,NOM-000-99999,X-SEDAVCP-232-S,X-SED-232-PUR-M52N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177268,P SEDGW-PURS PLANT-M52S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:10:30,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M52S-HOTSPOT-INSP,NOM-000-99999,X-SEDAVCP-232-S,X-SED-232-PUR-M52S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177432,P WEB-PURS PLANT-M71N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:24:47,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M71N-HOTSPOT-INSP,NOM-000-99999,X-WEBAVCP-238-S,X-WEB-238-PUR-M71N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177449,P WEB-PURS PLANT-M72N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:25:24,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M72N-HOTSPOT-INSP,NOM-000-99999,X-WEBAVCP-238-S,X-WEB-238-PUR-M72N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016177493,P WEB-PURS PLANT-M71S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:27:19,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M71S-HOTSPOT-INSP,NOM-000-99999,X-WEBAVCP-238-S,X-WEB-238-PUR-M71S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - WC North,0016177502,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2019-06-10 21:28:01,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000026-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
