SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016183596,SC 13 RECTIFIER INSP  S-1,,,READY,FUTR,2019-06-10 23:03:28,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-003C-S-0500-6.3,NOM-000-99999,X-SC13-003C-S,X-SC-3C-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016183852,BKR CO-3044 (1200A),,,SCHED,APPR,2019-06-10 23:05:38,2020-12-06,2020-11-19,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3044,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3044,True,2020-11-19 07:00:00,2020-11-19 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016183853,BKR CO-3045 (1200A),,,SCHED,APPR,2019-06-10 23:05:38,2020-12-06,2020-11-23,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3045,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3045,True,2020-11-23 07:00:00,2020-11-23 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016183877,BKR CO-3047 (1200A),,,SCHED,APPR,2019-06-10 23:05:51,2020-12-06,2020-11-25,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3047,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3047,True,2020-11-25 07:00:00,2020-11-25 15:30:00,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,0016184140,BKR CO-3048 (3000A),,,SCHED,APPR,2019-06-10 23:08:17,2020-12-06,2020-11-27,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3048,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3048,True,2020-11-27 07:00:00,2020-11-27 15:30:00,1,BKRBANK,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - ASM,0016184407,0500-12 1 YR PM MILLWOOD HVTS W5,,,UNASSIGNED,FUTR,2019-06-10 23:10:50,2020-10-31,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000070-002,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-HTS-W5,False,,,0,HVTS-DC-F,SSO-TEST SET HV,,,,,,14
SSO BX WC Maint,BX WC - ASM,0016184598,0500-12 1 YR  PM-PKCH. 2 13KV-HVTS-B7,,,UNASSIGNED,FUTR,2019-06-10 23:12:40,2020-10-31,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000008-002,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-HTS-B7,False,,,0,HVTS-DC-F,SSO-TEST SET HV,,,,,,14
SSO BX WC Maint,BX WC - ASM,0016184794,0500-0701 (A) DSL. GEN .FLUID SAMPLES-EFSHKL,,,UNASSIGNED,FUTR,2019-06-10 23:14:21,2020-08-02,,1,1,1,8,8,4,AUXSUP,PM,SSO-CP-ASM-06,,CP-DSL-0008638-001,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - Bronx,0016184827,BATTERY INSPECTION C-22,,,READY,FUTR,2019-06-10 23:14:37,2020-10-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-SEL-Q,,SSO-CP-BAT-0000031-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016184828,0500-06  RECTIFIER INSP  C-22,,,READY,FUTR,2019-06-10 23:14:38,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.2,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016189217,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:49:05,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-PVLL-668-STATION-HS-WINT,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016189363,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:50:07,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-MW-681-STATION-HS-WINT,NOM-000-99999,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016189367,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:50:09,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-BUC-695-STATION-HS-WINT,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - WC North,0016189558,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:51:33,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-BUC-696-STATION-HS-WINT,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016189562,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:51:34,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-PLVY-701-STATION-HS-WINT,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016189564,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:51:35,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-EF-706-STATION-HS-WINT,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016189695,CAPACITOR BANK  1   INSP - ATHENS YARD,,,POUTG,APPR,2019-06-10 23:52:34,2020-10-28,,3,1,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-1-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-1,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,0016189695,CAPACITOR BANK  1   INSP - ATHENS YARD,,,POUTG,APPR,2019-06-10 23:52:34,2020-10-28,,3,2,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-1-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-1,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,0016189695,CAPACITOR BANK  1   INSP - ATHENS YARD,,,POUTG,APPR,2019-06-10 23:52:34,2020-10-28,,3,3,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-1-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-1,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,0016189705,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:52:38,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-ELM-660-STATION-HS-WINT,NOM-000-99999,W-ELMSF-660-S,WS-ELM-660,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - WC North,0016189707,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:52:39,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-EV-664-STATION-HS-WINT,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - WC North,0016189734,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:52:51,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-OSS-674-STATION-HS-WINT,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016189736,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:52:51,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-RM-679-STATION-HS-WINT,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016189738,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:52:52,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-MW-680-STATION-HS-WINT,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016189767,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-10 23:53:05,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,W-RKV-638-BAT-C1-Q,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016189768,0500-06  RECTIFIER  QUARTERLY INSPECTION C1,,,READY,FUTR,2019-06-10 23:53:06,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,W-RKV-638-REC-C1,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016189777,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-10 23:53:10,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,W-RKV-638-BAT-C2-Q,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016189778,0500-06  RECTIFIER  QUARTERLY INSPECTION C2,,,READY,FUTR,2019-06-10 23:53:11,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,W-RKV-638-REC-C2,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,0016189815,PKCH 1-PUMPHOUSE-PH 1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:53:29,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-455-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - Bronx,0016189845,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:53:43,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-HG-403-STATION-HS-WINT,NOM-000-99999,X-HG 138-403-S,X-HG-403,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,0016189847,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:53:44,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-E179-450-STATION-HS-WINT,NOM-000-99999,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,0016189849,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:53:45,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-E179-451-STATION-HS-WINT,NOM-000-99999,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016189872,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:53:55,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-PK-454-STATION-HS-WINT,NOM-000-99999,X-PKCH 2-454-S,X-PK-454,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016189876,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:53:57,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-PJ-455-STATION-HS-WINT,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016189901,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:54:08,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-MOT-440-STATION-HS-WINT,NOM-000-99999,X-MH 345-440-S,X-MOT-440,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016189903,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:54:09,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-TRE-456-STATION-HS-WINT,NOM-000-99999,X-TREMONT-456-S,X-TRE-456,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
