SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016237002,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-06-30 20:25:04,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000023-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016237003,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:25:05,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,SSO-CP-BAT-0000033-002,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,0016237004,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-30 20:25:05,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000024-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016237080,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:25:51,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004937-0050005-01-000,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016237081,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-30 20:25:52,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009696-0050006-0C2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016237133,SUPERVISOR MONTHLY STATION INSPECTION,,,UNASSIGNED,FUTR,2019-06-30 20:26:23,2020-12-28,,1,1,1,8,8,4,SSO-SUPR,CMP,SSO-SUPV-STA-INSP,,SSO-SUPVINSP-M-628,NOM-000-99999,W-GH-628-S,WS-GH-628,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016237489,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-30 20:30:06,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000252-Q,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016237490,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-06-30 20:30:07,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000007-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016237504,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:30:17,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000251-Q,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016237505,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-30 20:30:18,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000008-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016237519,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:30:27,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000268,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,0016237520,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-06-30 20:30:28,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000006-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016237529,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-30 20:30:42,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000256,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,0016237530,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-06-30 20:30:43,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000005-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016237549,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,2019-06-30 20:31:11,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-455-S-0500-6.1,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016237660,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,2019-06-30 20:33:03,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-455-S-0500-6.2,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016245330,0500-10  EMERG. LIGHTING ANNUAL TESTING,,,UNASSIGNED,FUTR,2019-07-03 20:11:33,2020-12-31,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-EMERLT-3,,X-MH-440-EMLT-ANNUAL,NOM-000-99999,X-MH 345-440-S,X-MOT-440,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016246109,NEW FAN GUARDS REQUIRED FOR TR2 (LESS THAN 7 FT),,,UNASSIGNED,APPR,2019-07-05 09:13:15,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016247866,BKR CO-3720  (1200A),,,PLAN,APPR,2019-07-06 20:13:43,2021-01-03,,1,1,1,8,8,4,SSO-MECH,PM,SSO-WEST-DH-CONT-RES,,SSO-BKR-0001322-SEQ-PM,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3720,True,,,1,BKRFDR,SSO-BREAKER LV,,,,,,17|18
SSO BX WC Maint,BX WC - Westchester,0016253027,0500-15  HOT SPOT INSPECTION - WINTER *CONSOLIDATE GRANITE HILL HTOD*,,,PLAN,FUTR,2019-07-09 20:29:38,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-GH-628A-STATION-HS-WINT,NOM-000-99999,W-GH-628-S,WS-GH-628,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016254362,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-07-09 20:42:22,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0628-S-0050001-01,NOM-000-99999,W-GH-628-S,WS-GH-628,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016255545,BKR Functional INSP RN5,,,PLAN,FUTR,2019-07-09 20:52:42,2020-12-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SEA-ABB-PMR,WINTR,SSO-BKR-0004002-WINT,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BKR-RN5,True,,,1,GCB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016255627,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-07-09 20:53:35,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,WS-ELM-662B-STATION-HS-SUMMR,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016255628,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-07-09 20:53:36,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-ELM-662B-STATION-HS-WINT,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016255636,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-07-09 20:53:40,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-BUC-694-STATION-HS-WINT,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016255638,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-07-09 20:53:41,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,WN-BUC-694-STATION-HS-SUMMR,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016256168,BRIARCLIFF 959E FORKLIFT 3 TON  DIESEL/ELEC 92527 INSP.,,,UNASSIGNED,FUTR,2019-07-09 20:58:48,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-FORKLIFT-MNTHLY,,W-BR-RC-VEH-92527,NOM-000-99999,W-BRIARCLIFF-RC,WN-BR-RC-VEH-92527,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016268753,INTERRUPTER-I11A,,,SCHED,APPR,2019-07-16 20:09:38,2021-01-07,2020-10-06,3,1,3,8,24,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009281-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-11A,True,2020-10-06 07:00:00,2020-10-08 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"Perform PM and Check and Repair Leak on A & C Phase 3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - TRF,0016268753,INTERRUPTER-I11A,,,SCHED,APPR,2019-07-16 20:09:38,2021-01-07,2020-10-07,3,2,3,8,24,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009281-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-11A,True,2020-10-06 07:00:00,2020-10-08 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"Perform PM and Check and Repair Leak on A & C Phase 3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - TRF,0016268753,INTERRUPTER-I11A,,,SCHED,APPR,2019-07-16 20:09:38,2021-01-07,2020-10-08,3,3,3,8,24,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009281-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-11A,True,2020-10-06 07:00:00,2020-10-08 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"Perform PM and Check and Repair Leak on A & C Phase 3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - Bronx,0016274199,38X01 BARKSDALE PIPING LEAK - REPAIR,,,UNASSIGNED,APPR,2019-07-22 09:35:28,,,1,1,1,8,8,3,,ENVR,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-PSW-38X01,False,,,0,Barksdale Sw,,,,,,,5
SSO BX WC Maint,BX WC - WC North,0016274342,REPLACE GROUND SWITCH 7AS,,,UNASSIGNED,POUTG,2019-07-22 13:28:56,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-GSW-G7AS,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016275782,FIRE PUMP PM AND FLOW TEST,,,UNASSIGNED,APPR,2019-07-23 20:11:00,2020-07-22,,1,1,1,8,8,4,CSVM&P,PM,SSO-FP-FIRE PUMPS-A,FIRE-EQ,CP-634-S-004,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-FRP-1,False,,,0,FIREPUMP,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016276465,BKR-  RNS5  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-07-24 20:00:14,2021-01-22,2021-01-04,3,1,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MINOR,,SSO-BKR-0001817-DT,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS5,True,2021-01-04 07:00:00,2021-01-06 15:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016276465,BKR-  RNS5  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-07-24 20:00:14,2021-01-22,2021-01-05,3,2,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MINOR,,SSO-BKR-0001817-DT,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS5,True,2021-01-04 07:00:00,2021-01-06 15:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016276465,BKR-  RNS5  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-07-24 20:00:14,2021-01-22,2021-01-06,3,3,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MINOR,,SSO-BKR-0001817-DT,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS5,True,2021-01-04 07:00:00,2021-01-06 15:00:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
