SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016277786,BUCHANAN TR 1 SECONDARY BUS INSP,,,SCHED,APPR,2019-07-25 20:10:09,2020-12-31,2020-11-09,2,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-695-S-TR 1 SEC BUS,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BUS-TRF-1,True,2020-11-09 07:00:00,2020-11-10 19:00:00,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016277786,BUCHANAN TR 1 SECONDARY BUS INSP,,,SCHED,APPR,2019-07-25 20:10:09,2020-12-31,2020-11-10,2,2,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-695-S-TR 1 SEC BUS,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BUS-TRF-1,True,2020-11-09 07:00:00,2020-11-10 19:00:00,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016277787,BUCHANAN TR 2 SECONDARY BUS INSP,,,SCHED,APPR,2019-07-25 20:10:09,2020-12-31,2020-10-29,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-695-S-TR 2 SEC BUS,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BUS-TRF-2,True,2020-10-29 07:00:00,2020-10-29 19:00:00,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016277788,BUCHANAN TR 3 SECONDARY BUS INSP,,,SCHED,APPR,2019-07-25 20:10:10,2020-12-31,2020-10-08,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-695-S-TR 3 SEC BUS,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BUS-TRF-3,True,2020-10-08 07:00:00,2020-10-08 19:00:00,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - WC North,0016277922,EV - BKR 10 STATION GROUND REPAIR,,,UNASSIGNED,WMATL,2019-07-26 07:45:54,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-10,False,,,0,GCB/145PM/63,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,0016279198,BKR CO-2697  (4000A),,,PLAN,APPR,2019-07-27 20:04:54,2021-01-25,,1,1,2,4,8,4,SSO-MECH,PM,,,W-RVW-638-BKR-2697-PM,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-2697,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - ASM,0016281845,"PUMP HOUSE FILLS WITH WATER WHEN IT RAINS, LEAKING IN FROM MULTIPLE SPOTS, BECOMING A HAZARD",,,PLAN,APPR,2019-07-29 09:34:59,,,1,1,2,8,16,3,AUXSUP,CM,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - TRF,0016283016,CIRCUIT SWITCHER-CS-3,,,SCHED,APPR,2019-07-29 20:00:24,2021-01-27,2020-11-16,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000024-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CSW-CS-3,True,2020-11-16 07:00:00,2020-11-18 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0016283016,CIRCUIT SWITCHER-CS-3,,,SCHED,APPR,2019-07-29 20:00:24,2021-01-27,2020-11-17,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000024-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CSW-CS-3,True,2020-11-16 07:00:00,2020-11-18 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0016283016,CIRCUIT SWITCHER-CS-3,,,SCHED,APPR,2019-07-29 20:00:24,2021-01-27,2020-11-18,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000024-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CSW-CS-3,True,2020-11-16 07:00:00,2020-11-18 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,0016283028,INTERRUPTER-CI-3,,,SCHED,APPR,2019-07-29 20:01:30,2021-01-27,2020-11-16,3,1,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0000017-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-INT-CI-3,True,2020-11-16 07:00:00,2020-11-18 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - TRF,0016283028,INTERRUPTER-CI-3,,,SCHED,APPR,2019-07-29 20:01:30,2021-01-27,2020-11-17,3,2,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0000017-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-INT-CI-3,True,2020-11-16 07:00:00,2020-11-18 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - TRF,0016283028,INTERRUPTER-CI-3,,,SCHED,APPR,2019-07-29 20:01:30,2021-01-27,2020-11-18,3,3,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0000017-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-INT-CI-3,True,2020-11-16 07:00:00,2020-11-18 19:00:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,17
SSO BX WC Maint,BX WC - Bronx,0016283040,BKR  3W  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-07-29 20:05:01,2021-01-27,2021-01-07,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0001008-002,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-BKR-3W,True,2021-01-07 07:00:00,2021-01-08 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,0016283040,BKR  3W  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-07-29 20:05:01,2021-01-27,2021-01-08,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0001008-002,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-BKR-3W,True,2021-01-07 07:00:00,2021-01-08 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - WC North,0016284293,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-07-31 20:43:37,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000040-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016284294,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-07-31 20:43:43,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2000,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016284308,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-07-31 20:45:05,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000041-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016284309,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-07-31 20:45:16,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2001,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016284435,BATTERY INSPECTION C-2,,,READY,FUTR,2019-07-31 20:54:26,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004896-0050005-01-003,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016284436,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,2019-07-31 20:54:32,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.2,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016284455,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2019-07-31 20:55:54,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-PVLY-701-BAT-C1-Q,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016284456,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-07-31 20:55:55,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008539-0050006-0C1,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016284611,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-07-31 21:17:27,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0005038-0050005-01-001,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016284612,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-07-31 21:17:33,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0010182-0050006-0C2,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016284687,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2019-07-31 21:30:35,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0634-S-0050025-0C1,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016284688,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2019-07-31 21:30:38,2021-01-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0634-S-0050025-0C2,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016284775,BATTERY INSPECTION C-22,,,READY,FUTR,2019-07-31 21:44:45,2021-01-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-CP-BAT-0000031-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,0016284776,0500-06  RECTIFIER INSP  C-22,,,READY,FUTR,2019-07-31 21:44:52,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.2,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016284814,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-07-31 21:50:29,2021-01-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0009991-0050006-0C1,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
