SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016185674,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2019-06-10 23:21:39,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0C1,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016185676,0500-25 DC LOADBOARD TEST  C-3,,,READY,FUTR,2019-06-10 23:21:40,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0C3,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-125-3,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016185678,0500-25 DC LOADBOARD TEST  C-4,,,READY,FUTR,2019-06-10 23:21:41,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0C4,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-125-4,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016186581,BKR 1 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-06-10 23:28:37,2020-10-09,2020-09-28,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-120-MAJOR,,X-ADY-253-BKR-1-DT,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-BKR-1,True,2020-09-28 07:00:00,2020-09-30 15:00:00,1,GCB-MEPT,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016186581,BKR 1 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-06-10 23:28:37,2020-10-09,2020-09-29,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-120-MAJOR,,X-ADY-253-BKR-1-DT,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-BKR-1,True,2020-09-28 07:00:00,2020-09-30 15:00:00,1,GCB-MEPT,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016186581,BKR 1 DT (MAJOR OR MINOR),,,SCHED,APPR,2019-06-10 23:28:37,2020-10-09,2020-09-30,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-120-MAJOR,,X-ADY-253-BKR-1-DT,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-BKR-1,True,2020-09-28 07:00:00,2020-09-30 15:00:00,1,GCB-MEPT,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016186602,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2019-06-10 23:28:47,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0C2,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016186604,0500-25 DC LOADBOARD TEST  S-2,,,READY,FUTR,2019-06-10 23:28:47,2020-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0S2,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - ASM,0016186606,P DUN-PURS PLANT-71 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:28:48,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-239-S-PUR-71-HOTSPOT-INSP,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239-PUR-71,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016186674,SB-PUMPHOUSE-PH2 M51 & M52 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:20,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,W-SB-633-S,WS-SPB-633-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016186677,SB-PUMPHOUSE-Y49 HPFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:21,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-Y49-HOTSPOT-INSP,NOM-000-99999,W-SB-633-S,WS-SPB-633-PHS-Y49-HPFF,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016186712,SPRAINBROOK PUMPHOUSE M29 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:38,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-M29-HOTSPOT-INSP,NOM-000-99999,W-SB-633-S,WS-SPB-633-PHS-M29,False,,,0,PUMPHOUS,PUMPHOUSE,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016186714,P SPBRK-PURS PLANT-M51 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:39,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-234-S-PUR-M51-HOTSPOT-INSP,NOM-000-99999,W-SB CCP-234-S,WS-SPB-234-PUR-M51,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016186717,P DUN-PURS PLANT-72 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:40,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-239-S-PUR-72-HOTSPOT-INSP,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239-PUR-72,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016186719,DUN 345-PUMPHOUSE-PH4 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:41,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-634-S-PHS-4-HOTSPOT-INSP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-PHS-4,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016186721,DUN 345-COOLING PLANT-Y50CP ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 23:29:42,2020-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-634-S-CPL-Y50-HOTSPOT-INSP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-CPL-Y50,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO BX WC Maint,BX WC - Westchester,0016186972,CAPACITOR BANK  2   INSP - ATHENS YARD,,,POUTG,APPR,2019-06-10 23:31:55,2020-10-28,,3,1,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-2-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-2,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,0016186972,CAPACITOR BANK  2   INSP - ATHENS YARD,,,POUTG,APPR,2019-06-10 23:31:55,2020-10-28,,3,2,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-2-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-2,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,0016186972,CAPACITOR BANK  2   INSP - ATHENS YARD,,,POUTG,APPR,2019-06-10 23:31:55,2020-10-28,,3,3,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-2-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-2,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,0016187312,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2019-06-10 23:34:37,2020-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-1234,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016188054,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:40:20,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-SC-3B-STATION-HS-WINT,NOM-000-99999,X-SC 138-003B-S,X-SC-3B,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,0016188056,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:40:21,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-SC-3C-STATION-HS-WINT,NOM-000-99999,X-SC13-003C-S,X-SC-3C,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - ASM,0016188144,0500-12 1 YR PM CEDAR ST. HVTS W21,,,READY,FUTR,2019-06-10 23:40:58,2020-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000110-W21,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-HTS-W21,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,0016188195,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:41:20,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-DUN-631-STATION-HS-WINT,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016188197,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:41:21,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-SPB-633-STATION-HS-WINT,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016188207,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:41:25,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-DUN-634-STATION-HS-WINT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016188300,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-10 23:42:07,2020-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,PRC-005,CP-BAT-0004949-0050005-01-000,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,0016188301,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-06-10 23:42:08,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009692-0050006-0C1,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016188368,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:42:36,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-WP-655A-STATION-HS-WINT,NOM-000-99999,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016188370,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:42:37,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-HAR-658-STATION-HS-WINT,NOM-000-99999,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016188641,BKR  10N  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-06-10 23:44:36,2020-12-03,2020-10-08,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MAJOR,,W-DUN-630-BKR-10N-DT,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BKR-10N,True,2020-10-08 07:00:00,2020-10-10 19:00:00,1,GCB/145PM/63,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016188641,BKR  10N  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-06-10 23:44:36,2020-12-03,2020-10-09,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MAJOR,,W-DUN-630-BKR-10N-DT,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BKR-10N,True,2020-10-08 07:00:00,2020-10-10 19:00:00,1,GCB/145PM/63,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016188641,BKR  10N  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-06-10 23:44:36,2020-12-03,2020-10-10,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MAJOR,,W-DUN-630-BKR-10N-DT,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BKR-10N,True,2020-10-08 07:00:00,2020-10-10 19:00:00,1,GCB/145PM/63,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016188682,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:44:54,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-WSH-606-STATION-HS-WINT,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016188694,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:45:00,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-CED-616-STATION-HS-WINT,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016188696,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-10 23:45:01,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-DUN-630-STATION-HS-WINT,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - ASM,0016188824,0500-12 HVTS-V10 - CF100KV WEST BREAD VAN (VEH. 42641),,,READY,FUTR,2019-06-10 23:45:58,2020-11-28,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000094-001,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-TST-V10,False,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Bronx,0016189144,BATTERY INSPECTION C-21,,,READY,FUTR,2019-06-10 23:48:31,2020-10-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-SEL-Q,,SSO-CP-BAT-0000030-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016189145,0500-06  RECTIFIER INSP  C-21,,,READY,FUTR,2019-06-10 23:48:31,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.1,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016194348,GRASSLANDS ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2019-06-11 00:28:17,2020-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,W-GRL-667-DSL-1-BAT-Q,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016332142,CHECK & REPAIR BFP 123030 FAILURE,,,UNASSIGNED,APPR,2019-09-05 07:21:48,,,1,1,1,8,8,5,,CM,SSO-CM-DS,FIRE-EQ,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BFP-3-123031,False,,,0,BP,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016338091,FLOOR NEEDS PAINTING,,,UNASSIGNED,APPR,2019-09-09 09:07:42,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - ASM,0016338092,FLOOR NEEDS PAINTING,,,UNASSIGNED,APPR,2019-09-09 09:10:50,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PHS-2,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Bronx,0016338743,BRUCKNER (FULL/EMPTY) NITROGEN STORAGE UNITS HAVE EXCESSIVE CORRSION,,,UNASSIGNED,APPR,2019-09-10 10:42:53,,,1,1,1,8,8,4,,FM,,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016339495,HVAC SYSTEM (BMS) TROUBLE CRITICAL,,,UNASSIGNED,APPR,2019-09-11 09:02:41,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016339685,GROUNDING OF FENCES AND GATES AT HELLGATE,,,UNASSIGNED,REWORK,2019-09-11 11:29:21,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016341854,DISC. 7N7A OPERATING MECHANISM SHIFTING DURING USE.,,,UNASSIGNED,POUTG,2019-09-14 09:47:03,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-DSW-7N7A,False,,,0,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016341855,TR NO 1 TAP CHANGER HANG UP ALARM NOT WORKING (TRIED NEW BULBS STILL NG),,,UNASSIGNED,APPR,2019-09-14 10:54:53,,,1,1,1,8,8,5,SSO-MECH,ALARM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016344133,CIRCUIT SWITCHER-CS- 6,,,PLAN,APPR,2019-09-15 20:06:30,2021-03-16,2021-02-01,3,1,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0004585-01,NOM-000-99999,X-SC13-003C-S,X-SC-3C-CSW-CS-6,True,2021-02-01 07:00:00,2021-02-03 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - TRF,0016344133,CIRCUIT SWITCHER-CS- 6,,,PLAN,APPR,2019-09-15 20:06:30,2021-03-16,2021-02-02,3,2,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0004585-01,NOM-000-99999,X-SC13-003C-S,X-SC-3C-CSW-CS-6,True,2021-02-01 07:00:00,2021-02-03 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - TRF,0016344133,CIRCUIT SWITCHER-CS- 6,,,PLAN,APPR,2019-09-15 20:06:30,2021-03-16,2021-02-03,3,3,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0004585-01,NOM-000-99999,X-SC13-003C-S,X-SC-3C-CSW-CS-6,True,2021-02-01 07:00:00,2021-02-03 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - ASM,0016340813,WASHINGTON ST DIESEL GEN FLOOR NEEDS PAINTING,,,PLAN,APPR,2019-09-13 08:12:38,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - WC North,0016345247,REPAIR 13KV FIRE ALARM PANEL AS PER ESR 2019-19177 - SEE LONG DESCRIPTION,,,UNASSIGNED,APPR,2019-09-17 07:31:21,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-FP,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016345252,REPAIR TR N7 SPCC MOAT WALL-CRACKS/DETERIORATION PER ESR 2018-18867 SEE LONG DESCRIPTION,,,UNASSIGNED,APPR,2019-09-17 07:53:52,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016345288,INSTALL PERMANENT POWER AND ALARM CABLE/CONDUIT FROM OIL MINDERS TO CONTROL ROOM SEE LONG DESCRIPTIO,,,PLAN,APPR,2019-09-17 08:53:08,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-ENV,False,,,0,,,,,,,,59
