SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,0016362621,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2019-10-01 20:06:42,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,NPCC,SSO-BAT-0000277,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016362623,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2019-10-01 20:06:42,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,NPCC,SSO-BAT-0000278,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,0016362737,HARR - BATTERY ROOM 1&2 HOUSEKEEPING,,,UNASSIGNED,APPR,2019-10-02 07:52:23,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016362776,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-10-02 08:16:26,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000478,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016362779,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-10-02 08:17:10,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000479,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016369155,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2019-10-02 20:07:12,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,NPCC,SSO-BAT-0000279,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016369156,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-10-02 20:07:13,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008541-0050006-0C2,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016369336,REPAIR WOODEN BATHROOM FLOOR,,,UNASSIGNED,WMATL,2019-10-03 11:13:51,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016369482,POS 34B TCM RELAY NEEDS TO BE REPLACED,,,POUTG,APPR,2019-10-03 18:24:05,,,1,1,1,2,2,5,,CM,,,,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CUB-34B,True,,,1,CUBFDR,SSO-CUBICLE,Replace TCM relay Using provided print to identify relay location (relay circled in red) Complete datasplice round Inform supervisor of any discrepancies,Replace TCM relay Using provided print to identify relay location (relay circled in red) Complete datasplice round Inform supervisor of any discrepancies,,TCM Material,,17
SSO BX WC Maint,BX WC - WC North,0016371659,RUN PERMANENT CLOSE FEED FOR BKR F7,,,PLAN,POUTG,2019-10-04 21:08:23,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,True,,,1,GCB/HVB,SSO-BREAKER HV,Buchanan : RUN PERMANENT CLOSE FEED FOR BKR F7 ,M-Scope area / Dig up bluestone and dirt  run underground conduit ( PVC ) pull new feed from Assembly  ,,,,59
SSO BX WC Maint,BX WC - Bronx,0016371738,"NEED OUTLET CHANGED IN PUMP HOUSE FOR CAMERAS (NO CFCI ON OUTLET), OR A DEDICATED OUTLET",,,UNASSIGNED,REWORK,2019-10-05 16:24:22,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-SEC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016374499,BKR CO-1104,,,PLAN,APPR,2019-10-06 20:02:43,2021-04-06,,1,1,2,4,8,4,SSO-MECH,PM,,,SSO-BKR-0001194-1A,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1104,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - WC North,0016374979,EXPIRED 9/2019,,,UNASSIGNED,APPR,2019-10-07 19:02:52,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-EWH-3,False,,,0,EYEWASH SEALED,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0015584064,BKR 3W LOW GAS TRIPS NOT WIRED TO TC2,,,PLAN,POUTG,2018-04-24 06:58:57,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3W,True,,,1,GCB/FA2,SSO-BREAKER HV,Install jumpers for low gas/low oil trip for trip coil 2 Test breaker operations using TC2 Complete datasplice round Inform supervisor of any discrepancies,Check breaker control cabinet,,,,51
SSO BX WC Maint,BX WC - Westchester,0016375529,"PUMP OUT OWS VALVE PITS 2,3 AND 4 AND DETERMINE CAUSE OF WATER INTRUSION.",,,UNASSIGNED,APPR,2019-10-08 08:36:55,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-ENV,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016375805,RUN PERMANENT CONDUIT FOR THE OIL MINDERS FEED ON TR #2 & #4.,,,PLAN,APPR,2019-10-08 17:41:10,,,1,1,1,8,8,2,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,False,,,0,STATION-DIST,,,,"mechanic tools , fluke meter , 1"" Pipe bender, 1""  pipe threader, cutting oil, pads and bucket, ruler, ",2C/12 cable,,59
SSO BX WC Maint,BX WC - WC North,0016376405,BKR  7  DT (MAJOR OR MINOR),,,PLAN,APPR,2019-10-08 20:05:13,2021-04-08,2021-02-16,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000560-002,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-7,True,2021-02-16 07:00:00,2021-02-17 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - WC North,0016376405,BKR  7  DT (MAJOR OR MINOR),,,PLAN,APPR,2019-10-08 20:05:13,2021-04-08,2021-02-17,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000560-002,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-7,True,2021-02-16 07:00:00,2021-02-17 15:00:00,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - ASM,0016378032,ANNUAL CHEMICAL INVENTORY GEHSI E09.07,,,UNASSIGNED,FUTR,2019-10-09 20:11:36,2020-11-28,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CHEM-INV,,SSO-CHEM-DUNPUR,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239,False,,,0,STATION-PURS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016378141,COVERS MISSING,,,UNASSIGNED,APPR,2019-10-10 08:30:21,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-EWH-1,False,,,0,EYEWASH PLUMB,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,2,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,3,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,4,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,5,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,6,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,2019-10-10 22:09:38,,,7,7,4,8,32,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016379225,PK1 SCREEN IS DOWN IN PK2 CONTROL ROOM,,,UNASSIGNED,APPR,2019-10-11 13:19:59,,,1,1,1,8,8,3,,CM,,CCRDI,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016386784,FIRE PANEL ALARM-FAN RSF-1 SWITCHGEAR,,,UNASSIGNED,APPR,2019-10-17 08:28:56,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016387108,CONTACTS PITTED AND DIRTY,,,UNASSIGNED,APPR,2019-10-17 15:04:39,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-TOS-1-4,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016387111,CONTACTS PITTED AND DIRTY,,,UNASSIGNED,APPR,2019-10-17 15:07:07,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-TOS-2-3,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016387126,INSTALL PERMANENT GROUNDING-HAND RAIL-WEST SIDE OF CONTROL ROOM,,,UNASSIGNED,APPR,2019-10-17 18:00:07,,,1,1,1,8,8,5,SSO-MECH,CM-PR,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016388853,FIRE ALARM CONTROL PANEL IN TROUBLE - NETWORK NOT RESPONDING - INPUT DISARMED - SIGNAL CIRCUIT DISAR,,,UNASSIGNED,APPR,2019-10-18 20:51:54,,,1,1,1,8,8,3,SSO-MECH,ALARM,,,,NOM-000-99999,W-ELMSF-660-S,WS-ELM-660-PNL-FIRE,False,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,0016388890,CAP BANK BREAKER C1 SHOWS A DUAL INDICATION ON THE MINIC PANEL WHEN BREAKER IS CLOSED,,,POUTG,APPR,2019-10-19 11:40:34,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-GH-628-S,WS-GH-628,True,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016391643,REPAIR DISCONNECT SW. STANTION,,,UNASSIGNED,APPR,2019-10-21 12:07:10,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-DSW-10A,False,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Bronx,0016391678,HIGH VOLTAGE CABLE IN HIGH VOLTAGE BOX SECTION 5 CONNECTION HAS COME OFF,,,UNASSIGNED,APPR,2019-10-21 16:40:28,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-BUS-5,False,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016391681,DISC SW BTE1 HAS NO FEED,,,UNASSIGNED,POUTG,2019-10-21 16:49:32,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-DSW-BTE2,True,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - WC North,0016392717,EMER LIGHT #6 IN SWGR IS N.G.,,,UNASSIGNED,APPR,2019-10-22 07:36:57,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016392939,ON GOING - BROKEN TOP PLATE AND ON ONE AND OTHERS HAVE CRACKS,,,UNASSIGNED,APPR,2019-10-22 13:44:28,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016393154,BKR  6W  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-10-22 20:00:22,2021-04-22,2021-02-08,2,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0001292-GCB 000855,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-6W,True,2021-02-08 07:00:00,2021-02-09 15:00:00,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016393154,BKR  6W  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-10-22 20:00:22,2021-04-22,2021-02-09,2,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0001292-GCB 000855,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-6W,True,2021-02-08 07:00:00,2021-02-09 15:00:00,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016393506,OPERATOR CALLED D.O. HE INDICTED THERE WER NO ALARMS ASSOCIATED WITH LOAD BOARD,,,UNASSIGNED,APPR,2019-10-23 14:22:46,,,1,1,1,8,8,3,,ALARM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-LB-DC-125-1,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016393512,OPERATOR CALLED D.O. HE INDICTED THERE WER NO ALARMS ASSOCIATED WITH LOAD BOARD,,,UNASSIGNED,APPR,2019-10-23 14:33:32,,,1,1,1,8,8,3,,ALARM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016393528,STANCHIONS AND BARRIERS NEEDED AROUND SHARP EDGES AND RAISED CABLE COVERS,,,UNASSIGNED,APPR,2019-10-23 15:32:47,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016393538,SIGNAGE NEEDED FOR DIESEL GENERATOR AND DOORS LEAVING SWITCHGEAR,,,UNASSIGNED,APPR,2019-10-23 15:32:51,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016393539,HAND RAILS NEEDED ON OTHER SIDE OF DIESEL GEN STAIRS,,,UNASSIGNED,APPR,2019-10-23 15:32:53,,,1,1,1,8,8,4,SSO-MECH,FM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016393547,SEAL CREVICES IN L&P MOAT,,,UNASSIGNED,APPR,2019-10-23 16:13:08,,,1,1,1,8,8,3,TRFGRP,FM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-TRF-1,False,,,0,LPTRAN,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016394257,G&T GOT STUCK IN CUBICLE / RACKING IN OF G&T TOUGH / HANDLE MECHANISM RELEASE WAS STUCK,,,UNASSIGNED,APPR,2019-10-24 13:13:14,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1833,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016394285,"GROUND INDICATING LAMP DID NOT COME ON. BULB WAS REPLACED, RESISTOR WAS 2800 OHMS. NO GND LIGHT  IND",,,UNASSIGNED,APPR,2019-10-24 14:03:13,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-LB-DC-48-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016394909,RUBBER SPILL BERMS FOR SITE CONTAINMENT,,,UNASSIGNED,APPR,2019-10-25 14:11:12,,,1,1,1,8,8,5,,ENVC,,,,SSO-MXW-B3118,X-HG 13-402-S,X-HG-402-ENV,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016396114,REMOVE PLANTS AND WEEDS FROM OWS,,,UNASSIGNED,APPR,2019-10-26 11:11:23,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016396123,TREE GROWING INTO STATION FENCING NEAR LEFT SIDE OF STATIION,,,UNASSIGNED,APPR,2019-10-26 18:12:16,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016396126,"STAIRWELL A- CONTROL ROOM DOOR ACCESS ON LOWER LEVEL HAS BAD CONTACTS,",,,UNASSIGNED,APPR,2019-10-26 18:12:22,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016399426,"BREAKER#11 ARS SELECTOR SWITCH NEEDS MAINTENANCE, EXTREMELY DIFFICULT TO TURN SWITCH",,,UNASSIGNED,APPR,2019-10-28 03:52:33,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-RHS-3,False,,,0,RELAYHOUSE,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016399819,CELL # 40 HAD A LOW VOLTAGE  READING OF 2.133,,,UNASSIGNED,APPR,2019-10-28 14:23:38,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016399820,SOME TOP PLATES ON CELLS HAVE LARGE CRACKS,,,UNASSIGNED,APPR,2019-10-28 14:24:01,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016400099,0500-12 1 YR PM ROCKVIEW  HVTS W35,,,READY,FUTR,2019-10-28 20:07:02,2021-04-27,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,W-RKV-638-HTS-W35,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-HTS-W35,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Bronx,0016400293,REPAIR TEMPERATURE CONTROL ALARM SYSTEM IN FM 200 ROOM,,,UNASSIGNED,APPR,2019-10-29 13:51:54,,,1,1,1,8,8,5,,CM-PR,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016401419,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-10-29 20:07:38,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,SSO-CP-BAT-0000040-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016401420,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-10-29 20:07:39,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2000,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016401434,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-10-29 20:07:46,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,SSO-CP-BAT-0000041-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016401435,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-10-29 20:07:47,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2001,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016401449,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-10-29 20:07:54,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000111-0050006-0C1,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016401564,BATTERY INSPECTION C-2,,,READY,FUTR,2019-10-29 20:09:00,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004896-0050005-01-003,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016401565,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,2019-10-29 20:09:02,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.2,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016401585,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2019-10-29 20:09:14,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,NPCC,W-PVLY-701-BAT-C1-Q,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
