SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,0016427983,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:41,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0681-S-0050001-01,NOM-000-99999,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016427984,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:41,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0701-S-0050001-01,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016427985,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:41,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0668-S-0050001-01,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016427986,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:42,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-401-S-0050015-01-014,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016427991,BKR CO-9011  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:06:44,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001056-1A,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-9011,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428006,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:51,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0630-S-0050001-0,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016428007,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:52,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0633-S-0050001-01,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016428008,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:52,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0606-S-0050001-01,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016428009,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:52,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0655-S-0050001-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016428014,BKR CO-2730 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:06:55,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-GH-628A-BKR-2730,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-2730,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - WC North,0016428015,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:06:56,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0695-S-0050001-01,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - WC North,0016428031,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:05,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0696-S-0050001-01,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428047,BKR CO-9004 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:07:13,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001049-1A,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-9004,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428049,BKR CO-5171 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:07:14,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001590-VCB-037,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5171,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428072,BKR CO-3055  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:07:24,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-BRU-401-BKR-3055,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3055,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428086,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:31,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,SSO-CP-440-S-0500-05,NOM-000-99999,X-MH 345-440-S,X-MOT-440,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428097,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:36,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,SSO-CP-441-S-0500-05,NOM-000-99999,X-MH 13-441-S,X-MOT-441,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428115,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:46,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-451-S-0050015-01-007,NOM-000-99999,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428116,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:47,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-402-S-0050015-01-024,NOM-000-99999,X-HG 13-402-S,X-HG-402,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428117,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:47,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-403-S-0050015-01-011,NOM-000-99999,X-HG 138-403-S,X-HG-403,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,0016428118,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:07:47,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-454-S-0050015-01-024,NOM-000-99999,X-PKCH 2-454-S,X-PK-454,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428140,BKR CO-1062 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:08:01,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001155-1A,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1062,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - WC North,0016428152,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:08:07,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-667-S-0050001-01,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016428173,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:08:17,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0674-S-0050001-01,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,0016428174,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:08:17,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0679-S-0050001-0,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016428175,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:08:17,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0631-S-0050001-0,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - WC North,0016428186,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:08:23,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0680-S-0050001-0,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,0016428199,BKR CO-1065 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:08:29,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001158-1A,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1065,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428213,BKR CO-1739  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:08:35,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001739-001,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-1739,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
