SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016428237,BKR CO-3694 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:08:47,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003694,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-3694,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428242,BKR CO-0111  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:08:49,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000026-026,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-BKR-0111,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - WC North,0016428255,CAPACITOR BANK  1   INSP.,,,PLAN,FUTR,2019-11-15 20:08:55,2021-05-15,,1,1,2,8,16,4,SSO-MECH,CMP-0,SSO-CP-CAP-SIKAP,SUMMR,CP-669-S-CAP-001,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669-CAP-C1,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,"Perform inspection of ABB SIKAP Cap Bank Inspect each capacitor can bushing and all support insulators Inspect all bolted connections Wipe down all capacitors Perform an overall capacitance check on each phase of the capacitor bank Perform a contact resistance test on each of the three Joslyn VBM fault interrupters Inspect all three vacuum modules, line to ground insulators, and bus support insulators Perform operational checks and verify mechanical indications Inspection and clean Pothead compartment and inline fuses Complete datasplice round and create a cm work order for any discrepancies found ","Capacitance check -If overall reading indicate unbalancing of the capacitors, capacitors will have to be tested individually",Micro-Ohm meter Capacitance meter Hand tools Impact gun with sockets,Denatured Alcohol Garbage Bags Rags Scotch Brite,,8
SSO BX WC Maint,BX WC - ASM,0016428263,DUN-SUMMERIZATION INSP- PURS-  71,,,UNASSIGNED,FUTR,2019-11-15 20:08:59,2021-05-15,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CP-PURS-SUM,SUMMR,CP-239-S-PUR-0007827,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239-PUR-71,False,,,0,PURS,,,,,,,37
SSO BX WC Maint,BX WC - Westchester,0016428269,BKR CO-8043  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:09:01,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000804-GCB-016,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694-BKR-8043,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428292,BKR CO-9061 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:09:13,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001474-001,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-9061,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428293,BKR CO-9062 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:09:14,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001475-001,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-9062,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428304,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:09:19,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0658-S-0050001-01,NOM-000-99999,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - TRF,0016428592,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:50,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-BUCH-TR-TA5,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-TRF-TA5,False,,,0,AUTOTR,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - TRF,0016428594,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:50,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-EV-TR2N,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-2N,False,,,0,AUTOTR,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - TRF,0016428599,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:52,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-EV-TR1S,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-1S,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - TRF,0016428600,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:52,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-EV-TR2S,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-2S,False,,,0,AUTOTR,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - TRF,0016428601,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:53,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-EV-TR1N,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-1N,False,,,0,AUTOTR,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - Bronx,0016428629,BKR CO-3011  (CAP BNK BKR),,,PLAN,FUTR,2019-11-15 20:12:06,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002438,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3011,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428651,BKR CO-0305 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:12:17,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000305-001,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669-BKR-0305,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - TRF,0016428678,POWER WASH TRANSFORMER COOLERS,,,UNASSIGNED,FUTR,2019-11-15 20:12:28,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-HG-TR4,NOM-000-99999,X-HG 13-402-S,X-HG-402-TRF-4,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - TRF,0016428687,POWER WASH TRANSFORMER COOLERS,,,UNASSIGNED,FUTR,2019-11-15 20:12:31,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-SC-TR5,NOM-000-99999,X-SC13-003C-S,X-SC-3C-TRF-5,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO BX WC Maint,BX WC - Bronx,0016428727,BKR CO-1090 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:12:52,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001180-1A,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1090,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428751,BKR CO-9063  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:13:04,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001476-001,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-9063,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428763,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:13:10,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-003B-S-0050015-01-007,NOM-000-99999,X-SC 138-003B-S,X-SC-3B,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,0016428784,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:13:21,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-450-S-0050015-01-007,NOM-000-99999,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016428793,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:13:24,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0638-S-0050001-01,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016428796,BKR CO-3266  (CAP BANK BREAKER),,,PLAN,FUTR,2019-11-15 20:13:25,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-E179-451-BKR-3266,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3266,False,,,0,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,0016428805,BKR CO-3436  (CAP BNK BKR),,,PLAN,FUTR,2019-11-15 20:13:30,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-HAR-658-BKR-3436,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3436,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
