SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016428806,BKR CO-3504  (CAP BNK BKR),,,PLAN,FUTR,2019-11-15 20:13:30,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-HAR-658-BKR-3504,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3504,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428864,BKR CO-3695 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:13:59,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003695,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-3695,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428881,BKR CO-4471  (CAP BANK BKR),,,POUTG,FUTR,2019-11-15 20:14:07,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-PK-455-BKR-4471,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-4471,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428882,BKR CO-4472  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:14:08,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-PK-455-BKR-4472,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-4472,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428883,BKR CO-4474  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:14:08,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-PK-455-BKR-4474,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-4474,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428909,BKR CO-4508 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:14:22,2021-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004508,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-4508,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,0016428962,BKR CO-1099  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:14:48,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001189-SUMM,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1099,False,,,0,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - WC North,0016429793,BUCHANAN 345  5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2019-11-16 20:06:42,2021-05-17,,1,1,2,8,16,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,SSO-BAT-0000231-5,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - WC North,0016432149,DISCONNECT S444 / S466 SHOWS OPEN WHEN CLOSED. VERIFIED CLOSED IN THE FIELD.,,,UNASSIGNED,APPR,2019-11-18 13:16:25,,,1,1,1,8,8,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-DSW-S444,False,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016432472,DISCONNECT SWITCH 7N7 NOT SEATING PROPERLY IN JAW,,,POUTG,POUTG,2019-11-19 06:16:16,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-DSW-7N7,True,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Bronx,0016432565,AUTO-TRIP ALARM FOR BKR S1N (PT#56) AND BKR S2S (PT#47) MISSING +48VDC SUPPLY,,,UNASSIGNED,APPR,2019-11-19 09:47:43,,,1,1,1,8,8,2,,CM,,ALARM,,NOM-000-99999,X-SC13-003C-S,X-SC-3C-CUB-S1N,False,,,0,CUBBANK,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016433560,CRACKED/DAMAGED TROUGH COVERS,,,UNASSIGNED,APPR,2019-11-20 14:44:23,,,1,1,1,8,8,3,SSO-MECH,SAFE,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016434018,ALARM PANEL BULB SOCKETS FALLEN BEHIND PANEL,,,UNASSIGNED,APPR,2019-11-21 12:39:08,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016434801,CE-SS-6250 - BARKSDALE INSP - 38W41,,,PLAN,APPR,2019-11-21 20:04:23,2021-05-22,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0002206-001,NOM-000-99999,W-MILL138-680-S,WN-MW-680-POT-38W41,False,,,0,POTHEAD,SSO-POTHEAD,Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the fdr potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies ,Follow instruction 0500-0086 to perform inspection Note: Engineering feeder specs must be added to job plan ,Hand Tools  Barksdale Calibration Kit Spill control equipment Multimeter,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift manager - issues permit,5
SSO BX WC Maint,BX WC - Bronx,0016435498,ALARM UP : 1RH EXTENSION MOD D1-6 OUT OF SEQUENCE,,,UNASSIGNED,APPR,2019-11-21 23:33:43,,,1,1,1,8,8,3,,CM,,ALARM,,NOM-000-99999,X-HG 138-403-S,X-HG-403-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016435574,THIS LIGHT IS OUT BECAUSE THE RFL IMUX 2000 DEVICE (D-1/Y49) IS IN  MAJOR ALARM  STATE. LIGHT SHOULD,,,UNASSIGNED,APPR,2019-11-22 10:32:00,,,1,1,1,8,8,3,SSO-MECH,ALARM,,ALARM,,NOM-000-99999,W-SB-633-S,WS-SPB-633-RHS-N2,False,,,0,RELAYHOUSE,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016436810,CE-SS-6250 - BARKSDALE INSP - 38W42,,,PLAN,APPR,2019-11-22 20:04:25,2021-05-23,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0002208-001,NOM-000-99999,W-MILL138-680-S,WN-MW-680-POT-38W42,False,,,0,POTHEAD,SSO-POTHEAD,Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the fdr potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies ,Follow instruction 0500-0086 to perform inspection Note: Engineering feeder specs must be added to job plan ,Hand Tools  Barksdale Calibration Kit Spill control equipment Multimeter,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift manager - issues permit,5
SSO BX WC Maint,BX WC - WC North,0016436811,CE-SS-6250 - BARKSDALE INSP - 96921,,,PLAN,APPR,2019-11-22 20:04:26,2021-05-23,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0003678-001,NOM-000-99999,W-MILL138-680-S,WN-MW-680-POT-96921,False,,,0,POTHEAD,SSO-POTHEAD,Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the fdr potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies ,Follow instruction 0500-0086 to perform inspection Note: Engineering feeder specs must be added to job plan ,Hand Tools  Barksdale Calibration Kit Spill control equipment Multimeter,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift manager - issues permit,5
SSO BX WC Maint,BX WC - WC North,0016439239,ROOF LEAKING OVER CONTROL ROOM DESK,,,UNASSIGNED,APPR,2019-11-24 12:56:19,,,1,1,1,8,8,4,SSO-MECH,FM,,,,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016439559,SHUTTERS IN BKR 1TE CUBICLE NOT FULLY CLOSED.,,,UNASSIGNED,POUTG,2019-11-25 09:25:51,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CUB-1TE,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - WC North,0016439564,MODIFIED MANWAY FOR SPDES SAMPLING OUTFALL 001,,,UNASSIGNED,APPR,2019-11-25 09:44:37,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016439783,REPLACE C PHASE GROUND MECHANISM ON GSW W72-3Y-0,,,POUTG,POUTG,2019-11-25 16:23:47,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-GSW-W72-3Y-0,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - WC North,0016440969,CLEAN MAINTENANCE ROOM,,,UNASSIGNED,APPR,2019-11-26 11:20:12,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-PL VY N-702-S,WN-PLVY-702,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016440979,0500-12 PM 179 ST.13KV-HVTS-BK23,,,READY,FUTR,2019-11-26 12:28:18,2021-04-28,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000138,NOM-000-99999,X-179 13-451-S,X-E179-451-HTS-BK23,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Bronx,0016441019,13KV  BUS SECTION #3 EXHAUST FAN NOT WORKING,,,UNASSIGNED,APPR,2019-11-26 13:42:09,,,1,1,1,8,8,3,,FM,,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016442837,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-11-28 20:08:19,2021-05-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,W-MIL-680-BAT-C2-QRTLY,NOM-000-99999,W-MILL138-680-S,WN-MW-680-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016442838,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-11-28 20:08:20,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0008148-0050006-0C2,NOM-000-99999,W-MILL138-680-S,WN-MW-680-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016442860,FIRE HYDRANT ANNUAL TEST AND INSPECTION (3 HYDRANTS),,,UNASSIGNED,FUTR,2019-11-28 20:08:34,2021-05-28,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-658-HYD-A,NOM-000-99999,W-HARR-658-S,WS-HAR-658-FP,False,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016442861,FIRE HYDRANT ANNUAL TEST AND  INSPECTION,,,UNASSIGNED,FUTR,2019-11-28 20:08:35,2021-05-28,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-680-HYD-A,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-FP,False,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016442881,0500-0701 (A) PH EMERG DIESEL GEN INSP- ELMSF,,,READY,FUTR,2019-11-28 20:08:48,2021-05-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0000016-02,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-DSL-PHS-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016442881,0500-0701 (A) PH EMERG DIESEL GEN INSP- ELMSF,,,READY,FUTR,2019-11-28 20:08:48,2021-05-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0000016-02,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-DSL-PHS-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - WC North,0016442994,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2019-11-28 20:09:53,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-0004495-0050005-01-016,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016442995,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-11-28 20:09:54,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-REC-0000071-Q,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-REC-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016443009,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2019-11-28 20:10:06,2021-05-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,W-MIL-680-BAT-C1-QRTLY,NOM-000-99999,W-MILL138-680-S,WN-MW-680-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016443010,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-11-28 20:10:06,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0008146-0050006-0C1,NOM-000-99999,W-MILL138-680-S,WN-MW-680-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016443032,BATTERY INSPECTION C-1,,,READY,FUTR,2019-11-28 20:10:25,2021-05-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000066-Q,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016443033,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,2019-11-28 20:10:28,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-401-S-0500-6.1,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016443078,BATTERY INSPECTION C-2  (Q),,,READY,FUTR,2019-11-28 20:11:04,2021-05-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000067-Q,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
