SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016444098,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:51,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-634-COMP-CMP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444099,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:51,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-681-COMP-CMP,NOM-000-99999,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444099,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:51,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-681-COMP-CMP,NOM-000-99999,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444100,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:52,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-680-COMP-CMP,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444100,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:52,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-680-COMP-CMP,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444101,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:52,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-706-COMP-CMP,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444101,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:52,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-706-COMP-CMP,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444102,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:53,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-701-COMP-CMP,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444102,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:53,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-701-COMP-CMP,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444103,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:54,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-679-COMP-CMP,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444103,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:54,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-679-COMP-CMP,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444104,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:54,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-633-COMP-CMP,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444104,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:22:54,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-633-COMP-CMP,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444120,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:23:01,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444120,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:23:01,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444121,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:23:02,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-631-COMP-CMP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016444121,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:23:02,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-631-COMP-CMP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Bronx,0016444122,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:23:02,2021-05-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-450-COMP-CMP,NOM-000-99999,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Bronx,0016444122,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2019-11-28 20:23:02,2021-05-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-450-COMP-CMP,NOM-000-99999,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - WC North,0016444256,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-11-28 20:24:07,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000072-Q,NOM-000-99999,W-MILL W-681-S,WN-MW-681-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016444301,ANNUAL BATTERY INSP  -DIESEL GEN,,,READY,FUTR,2019-11-28 20:24:30,2021-05-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-BAT-0000167-Q,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-DSL-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - WC North,0016444370,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-11-28 20:25:05,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000478,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016444422,BATTERY INSPECTION 250V C1,,,READY,FUTR,2019-11-28 20:25:31,2021-05-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-250-SEL-Q,PRC-005,SSO-BAT-0000275-3,NOM-000-99999,X-HG 138-403-S,X-HG-403-BAT-250-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016444423,0500-06  RECTIFIER INSP  C1 (250VDC),,,READY,FUTR,2019-11-28 20:25:31,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-402-S-0500-6.3,NOM-000-99999,X-HG 138-403-S,X-HG-403-REC-250-C1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016444478,0500-06  RECTIFIER INSP  C2 (250VDC),,,READY,FUTR,2019-11-28 20:25:59,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-HG-403-REC-250-C2,NOM-000-99999,X-HG 138-403-S,X-HG-403-REC-250-C2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016444481,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-11-28 20:26:01,2021-05-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000479,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016444626,HIGH OIL LEVEL ALARM ON THE OUTLET M.O.V. LOCAL CONTROL PANEL,,,UNASSIGNED,APPR,2019-11-28 22:09:17,,,1,1,1,8,8,3,SSO-MECH,ALARM,,OSME,,NOM-000-99999,W-SB-633-S,WS-SPB-633-OWS-2,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016446096,EV-LTC-1S (AUTOTR 1S),,,UNASSIGNED,APPR,2019-11-29 20:04:13,2021-05-30,,1,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,W-EV-664-TRF-LTC-1S,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-1S-LTC,False,,,0,TAPCHNG-TYP6,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Westchester,0016446965,FIRE HYDRANT ANNUAL TEST AND  INSPECTION (2 HYDRANTS),,,UNASSIGNED,FUTR,2019-11-30 20:10:15,2021-05-30,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-660-HYD-A,NOM-000-99999,W-ELMSF-660-S,WS-ELM-662B-FP,False,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016446967,0500-12 HVTS-V1 - NORTH BARREL SET (VEH. 42370),,,READY,FUTR,2019-11-30 20:10:16,2021-05-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000060-001,NOM-000-99999,W-GREENBURGH-RC,WN-GB-RC-HTS-V1,False,,,0,HVTS-DC-T,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016446969,0500-12 HVTS-V13- PHENIX C100KV BRONX BREAD VAN 41614,,,READY,FUTR,2019-11-30 20:10:18,2021-05-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000136-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-HTS-V13,False,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - WC North,0016448860,FOR OVER A YEAR THE ROOF LEAKS OVER THE OPERATORS DESK WHEN THERE IS HEAVY PERCIPITATION,,,UNASSIGNED,APPR,2019-12-01 17:39:52,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-ROF-8,False,,,0,ROOF,,,,,,,58
SSO BX WC Maint,BX WC - ASM,0016449131,0500-12 1 YR PM BUCHANAN HVTS W20,,,READY,FUTR,2019-12-01 20:07:49,2021-05-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000102-W20,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694-HTS-W20,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,0016449414,CONTROL ROOM ROOF IS LEAKING OVER OPERATORS DESK,,,UNASSIGNED,APPR,2019-12-02 17:30:02,,,1,1,1,8,8,1,SSO-MECH,FM,,LEAK,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-ROF-1,False,,,0,ROOF,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016455022,"ALARM STUCK IN CLEAR UNACKNOWLEDGED STATE: ""120/208 V.A.C. INSTR. & LTG. SUPPLY TRANSFER SW.""",,,UNASSIGNED,APPR,2019-12-02 20:12:54,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3389,W-HARR-658-S,WS-HAR-658-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
