SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,0016455394,PYRA-ALARM-PANEL UPON TEST DOES NOT BRING UP ON HMI AND POWER AND ALARM LIGHT DOES NOT LIGHT UP,,,UNASSIGNED,APPR,2019-12-03 16:12:39,,,1,1,1,8,8,9,SSO-MECH,CM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016456476,REPLACE RADIATOR STRIP HEATER IN THE 2N1 & 2N2 DELUGE ENCLOSURE,,,UNASSIGNED,APPR,2019-12-04 01:01:20,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,False,,,0,Deluge Valve Enc,,,,,,,57
SSO BX WC Maint,BX WC - Bronx,0016457951,DIDNT SWAP BACK TO NORMAL AUTOMATICALLY. HAD TO KILL EMERGENCY FEED TO SWAP BACK TO NORMAL,,,POUTG,APPR,2019-12-06 07:05:42,,,2,1,2,10,20,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TOS-TRF-11,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,Replace TOS. Bill Condeles has replacement TOS.,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016457951,DIDNT SWAP BACK TO NORMAL AUTOMATICALLY. HAD TO KILL EMERGENCY FEED TO SWAP BACK TO NORMAL,,,POUTG,APPR,2019-12-06 07:05:42,,,2,2,2,6,12,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TOS-TRF-11,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,Replace TOS. Bill Condeles has replacement TOS.,,,,,20
SSO BX WC Maint,BX WC - WC North,0016458148,CELL 35 HAS HIGH IMPEDANCE,,,UNASSIGNED,APPR,2019-12-06 13:37:51,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016458144,BKR. CUBICLE LIGHTS NOT WORKING & DOOR GASKETS NEED REPLACEMENT,,,UNASSIGNED,APPR,2019-12-06 13:31:56,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694-BUS-2B,False,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016458167,"BKR R5S3 MAIN CONTROL CABINET, COMPRESSOR CABINET & ""C"" PHASE CABINET MOUSE DROPPINGS",,,UNASSIGNED,APPR,2019-12-06 17:08:37,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-R5S3,False,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016458975,BKR Functional INSP   RNS5,,,PLAN,FUTR,2019-12-06 20:09:04,2020-12-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SEA-ABB-PMR,WINTR,SSO-BKR-0004695-WINTR,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BKR-RNS5,True,,,1,GCB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016459017,"L&P TR 3 ALARM UP ON QUALITROL ""FANS""",,,UNASSIGNED,APPR,2019-12-07 12:10:24,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016461635,EXHAUST FAN IS NOT WORKING.,,,READY,APPR,2019-12-09 09:15:01,,,1,1,2,8,16,3,SSO-MECH,FM,,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,repair or replace exhaust fan,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016461651,REPLACE PROBE IN OIL MINDER 1,,,UNASSIGNED,APPR,2019-12-09 09:22:52,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-OMS-1,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016461652,REPLACE PROBE IN THE OIL MINDER 2,,,UNASSIGNED,APPR,2019-12-09 09:26:17,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-OMS-2,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016461768,REPLACE REDUDANT FLOAT SWITCHES ON OWS,,,UNASSIGNED,APPR,2019-12-09 10:15:38,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016461785,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS,,,READY,APPR,2019-12-09 10:46:35,,,2,1,2,8,16,3,SSO-MECH,FM,,,,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669,False,,,0,STATION-DIST,,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,"mechanic tools , 5 gallon plastic bucket , trowel , cement mixer if needed",,,59
SSO BX WC Maint,BX WC - WC North,0016461785,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS,,,READY,APPR,2019-12-09 10:46:35,,,2,2,2,8,16,3,SSO-MECH,FM,,,,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669,False,,,0,STATION-DIST,,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,"mechanic tools , 5 gallon plastic bucket , trowel , cement mixer if needed",,,59
SSO BX WC Maint,BX WC - WC North,0016461790,INSTALL MESH SCREEN NETTING OVER OWS TO CATCH FALLEN LEAVES,,,UNASSIGNED,APPR,2019-12-09 10:54:43,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016462458,B PHASE OPERATION COUNTER IS ILLEGIBLE,,,UNASSIGNED,APPR,2019-12-10 13:41:18,,,1,1,1,8,8,9,SSO-MECH,CM,,REPAIR,,NOM-000-99999,W-MILL138-680-S,WN-MW-680-BKR-6W,False,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016463155,PADS IN CABINET ARE SATURATED WITH HYDRAULIC FLUID,,,UNASSIGNED,APPR,2019-12-11 17:55:21,,,1,1,1,8,8,5,SSO-MECH,ENVR,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RN2,False,,,0,GCB/FX-22D,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016463789,DOOR TO SECURITY FIBER HUT DOES NOT LOCK AUTOMATICLY. CAN ONLY BE LOCKED FROM THE INSIDE.,,,UNASSIGNED,APPR,2019-12-12 09:41:10,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-SEC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016463840,BKR RNS5 HEATERS NOT WORKING IN MAIN CABINET AND ALL PHASES CABINETS,,,UNASSIGNED,APPR,2019-12-12 12:23:58,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS5,False,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016463903,HIGH CELL TO CELL CONNECTION READINGS,,,UNASSIGNED,APPR,2019-12-12 16:23:52,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,0016464830,"1,2,3,5-9,11,13,15,17,19,21,23,25,26,28,29,31,33-52,54,56 HAD  >20% INCREASE",,,UNASSIGNED,APPR,2019-12-13 13:53:27,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,0016468494,"INSTALL PETRO PLUGS IN HG SUMPS 2, 3, 4",,,UNASSIGNED,APPR,2019-12-16 11:39:19,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016468625,REMARKS: LIGHTS IN ROOM ARE BLINKING ON AND OFF NOT BRIGHT ENOUGH. HEATER NOT WORKING PROPERLY READI,,,UNASSIGNED,APPR,2019-12-16 14:36:57,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016468630,RECTIFIER WOULD NOT GO ON EQUALIZE,,,UNASSIGNED,APPR,2019-12-16 14:45:08,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-REC-125-2,False,,,0,REC,SSO-RECTIFIER,,,,,,6
SSO BX WC Maint,BX WC - ASM,0016469974,FLUID IN MOAT,,,UNASSIGNED,APPR,2019-12-17 16:29:18,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-PHS-5,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Bronx,0016470648,GROUND DETECTOR METER NOT WORKING,,,UNASSIGNED,APPR,2019-12-18 08:35:36,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402-LB-DC-125-1,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - ASM,0016471872,FLUID IN MOAT,,,PLAN,APPR,2019-12-19 07:45:04,,,1,1,2,8,16,5,AUXSUP,CM,,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - ASM,0016471922,FLUID IN MOAT,,,UNASSIGNED,APPR,2019-12-19 09:41:55,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-ELMSF-660-S,WS-ELM-660-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Bronx,0016471999,POS BUS GND LGT DOES NOT ILLUMINATE WHEN GNDED.,,,UNASSIGNED,APPR,2019-12-19 14:23:00,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016472004,"LIGHTS 17, 19, 25, 30, 44 & 45 NG",,,PLAN,APPR,2019-12-19 14:38:00,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016472686,SPRAIN BRK RELAY HOUSE N7 - EXTERIOR PAINT PEELING,,,UNASSIGNED,APPR,2019-12-20 16:07:36,,,1,1,1,8,8,5,SSO-MECH,FM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-RHS-N7,False,,,0,RELAYHOUSE,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016472691,SPRAIN BRK RELAY HOUSE N7 - REPAIR EXHAUST FAN LOUVER AND DOOR ISSUES (SEE NOTES),,,UNASSIGNED,APPR,2019-12-20 16:20:03,,,1,1,1,8,8,9,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-RHS-N7,False,,,0,RELAYHOUSE,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016472707,138/345 DME SERVICE REQUIED LOACATION #1,,,UNASSIGNED,APPR,2019-12-20 18:27:48,,,1,1,1,8,8,5,SSO-MECH,ALARM,,ALARM,,NOM-000-99999,W-MILL138-680-S,WN-MW-680-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016474026,SECURITY CAMERAS W012 01-06P EAST FENCE & W012 01-07P NORTH FENCE NOT WORKING,,,UNASSIGNED,APPR,2019-12-21 19:54:36,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-SEC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016476112,HARRISON 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2019-12-22 20:04:16,2021-06-22,,1,1,2,8,16,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,W-HAR-658-DSL-1-BAT-5YR,NOM-000-99999,W-HARR-658-S,WS-HAR-658-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - WC North,0016478075,SECURITY CAMERAS W051-011SF CRMAIN & W051-0119F CNTRLBLDG-W NOT WORKING,,,UNASSIGNED,APPR,2019-12-26 13:41:05,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016478673,BREAKER CONTROL HANDLE DOES NOT SPRING BACK AFTER SELECTION IS MADE,,,UNASSIGNED,APPR,2019-12-27 08:41:18,,,1,1,1,8,8,3,SSO-MECH,CM,,REPAIR,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CUB-43A,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - WC North,0016487910,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2019-12-29 20:07:06,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0680-S-0050025-0C1,NOM-000-99999,W-MILL138-680-S,WN-MW-680-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016487911,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2019-12-29 20:07:06,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0680-S-0050025-0C2,NOM-000-99999,W-MILL138-680-S,WN-MW-680-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,0016487924,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2019-12-29 20:07:14,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0681-S-0050025-0C2,NOM-000-99999,W-MILL W-681-S,WN-MW-681-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,0016487970,FIRE HYDRANT ANNUAL TEST AND  INSPECTION (2 HYDRANTS),,,UNASSIGNED,FUTR,2019-12-29 20:07:42,2021-06-28,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-664-HYD-A,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-FP,False,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016487972,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2019-12-29 20:07:43,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-616-S-050025-2345,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,0016488002,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2019-12-29 20:08:00,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0679-S-0050025-0C2,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,0016488003,0500-25 DC LOADBOARD TEST  C-3,,,READY,FUTR,2019-12-29 20:08:00,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0679-S-0050025-0C3,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-LB-DC-125-3,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,0016488004,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2019-12-29 20:08:01,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0701-S-0050025-0C1,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016488014,BATTERY INSPECTION C2,,,READY,FUTR,2019-12-29 20:08:07,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,X-ADY-253-BAT-C2,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016488015,0500-06  RECTIFIER  QUARTERLY INSPECTION C2,,,READY,FUTR,2019-12-29 20:08:07,2021-06-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-ADY-253-REC-125-2,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016488080,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2019-12-29 20:08:43,2021-06-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,NPCC,SSO-CP-BAT-0000026-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016488081,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-12-29 20:08:44,2021-06-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000009-001,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016488083,BATTERY INSPECTION C-1,,,READY,FUTR,2019-12-29 20:08:47,2021-06-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,CP-BAT-0004895-0050005-01-003,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,0016488084,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,2019-12-29 20:08:47,2021-06-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.1,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016488086,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2019-12-29 20:08:48,2021-06-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,NPCC,SSO-CP-BAT-0000027-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,0016488087,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2019-12-29 20:08:48,2021-06-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000011-001,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016488094,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2019-12-29 20:08:55,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-616-S-050025-1234,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016488110,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2019-12-29 20:09:05,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-DUN-634-BAT-C1-Q,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016488111,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2019-12-29 20:09:06,2021-06-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009928-0050006-0C1,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016488112,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2019-12-29 20:09:07,2021-06-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-DUN-634-BAT-C2-Q,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
