SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016525271,BATTERY INSPECTION C-2,,,READY,FUTR,2020-01-28 20:11:32,2021-07-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004896-0050005-01-003,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016525272,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,2020-01-28 20:11:33,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.2,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016525292,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2020-01-28 20:11:45,2021-07-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-PVLY-701-BAT-C1-Q,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016525293,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-01-28 20:11:46,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008539-0050006-0C1,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016525347,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2020-01-28 20:12:32,2021-07-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0668-S-0050025-0C1,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,0016525445,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2020-01-28 20:13:43,2021-07-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0005038-0050005-01-001,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016525446,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-01-28 20:13:44,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0010182-0050006-0C2,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,0016525508,0500-0701 (A) EMERG DIESEL GEN INSP- BUCH345,,,READY,FUTR,2020-01-28 20:14:21,2021-07-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008476-002,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-DSL-1,True,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016525508,0500-0701 (A) EMERG DIESEL GEN INSP- BUCH345,,,READY,FUTR,2020-01-28 20:14:21,2021-07-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008476-002,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-DSL-1,True,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016525526,0500-0701 (A) EMERG DIESEL GEN INSP- SB,,,READY,FUTR,2020-01-28 20:14:32,2021-07-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0014402-002,NOM-000-99999,W-SB-633-S,WS-SPB-633-DSL-1,True,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016525526,0500-0701 (A) EMERG DIESEL GEN INSP- SB,,,READY,FUTR,2020-01-28 20:14:32,2021-07-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0014402-002,NOM-000-99999,W-SB-633-S,WS-SPB-633-DSL-1,True,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - Bronx,0016525613,BATTERY INSPECTION C-22,,,READY,FUTR,2020-01-28 20:15:28,2021-07-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-SEL-Q,,SSO-CP-BAT-0000031-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016525614,0500-06  RECTIFIER INSP  C-22,,,READY,FUTR,2020-01-28 20:15:31,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.2,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016525648,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-01-28 20:15:55,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0009991-0050006-0C1,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016525656,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2020-01-28 20:16:00,2021-07-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0668-S-0050025-0C2,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016525812,BATTERY INSPECTION C-21,,,READY,FUTR,2020-01-28 20:17:38,2021-07-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-SEL-Q,,SSO-CP-BAT-0000030-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016525813,0500-06  RECTIFIER INSP  C-21,,,READY,FUTR,2020-01-28 20:17:38,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.1,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016525878,ANNUAL BATTERY INSPECTION  -DIESEL GEN-E179,,,READY,FUTR,2020-01-28 20:18:17,2021-07-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,X-E179-451-DSL-1-BAT-Q,NOM-000-99999,X-179 13-451-S,X-E179-451-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - ASM,0016526121,0500-0701 (A) EMERG DIESEL GEN INSP,,,READY,FUTR,2020-01-28 20:20:42,2021-07-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-CP-DSL-0000001-004,NOM-000-99999,W-HARR-658-S,WS-HAR-658-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016526121,0500-0701 (A) EMERG DIESEL GEN INSP,,,READY,FUTR,2020-01-28 20:20:42,2021-07-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-CP-DSL-0000001-004,NOM-000-99999,W-HARR-658-S,WS-HAR-658-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - WC North,0016526165,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2020-01-28 20:21:08,2021-07-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0005037-0050005-01-001,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016526166,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-01-28 20:21:08,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0010180-0050006-0C1,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016526219,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,2020-01-28 20:21:38,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CRN-1,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016526223,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,2020-01-28 20:21:43,2021-07-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CRN-2,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Westchester,0016526330,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:46,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016526331,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:47,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-696-COMP-CMP,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526332,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:47,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-634-COMP-CMP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526333,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:48,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,NOM-000-99999,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526334,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:48,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,NOM-000-99999,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
