SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016526335,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:49,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526336,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:49,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526337,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:49,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526338,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:22:50,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,NOM-000-99999,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016526354,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:23:02,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016526355,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:23:02,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,0016526356,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-01-28 20:23:03,2021-07-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,NOM-000-99999,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,0016526561,ANNUAL BATTERY INSP  -DIESEL GEN,,,READY,FUTR,2020-01-28 20:24:33,2021-07-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-BAT-0000170-Q,NOM-000-99999,X-MH 345-440-S,X-MOT-440-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016526864,MECHANICAL STOP ON GROUND SWITCH GS-2 SNAPPED OFF,,,UNASSIGNED,APPR,2020-01-29 06:18:46,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-GSW-GS2,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016528083,MOV 2 PIT FILLED WITH WATER,,,UNASSIGNED,APPR,2020-01-30 17:34:27,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-MOV-2,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016528085,MOV3 PIT HAS TOO MUCH WATER IN IT,,,UNASSIGNED,APPR,2020-01-30 17:37:36,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-MOV-3,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016528702,DEFICIENCIES FOUND DURING ANNUAL INSPECTION,,,UNASSIGNED,APPR,2020-01-31 07:53:14,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-SMD,False,,,0,SMKDET,,,,,,,58
SSO BX WC Maint,BX WC - TRF,0016529660,SESCO 2 BOILER TUNE-UP,,,PLAN,APPR,2020-01-31 20:01:49,2021-08-01,,1,1,2,8,16,4,SSO-MECH,CMP-0,SSO-BOILER-TUNE-UP,,W-GB-RC-VEH-60979-BOILER,NOM-000-99999,W-GREENBURGH-RC,WN-GB-RC-VEH-60979,False,,,0,,,Perform a boiler tune up & inspection to maximize efficiency.  Change out any failing parts as necessary.  ,"1.  Fire up Burner 2.  Visually Inspect Flame - Low Fire level & High Fire Level  3.  Perform Initial Smoke Test 4.  Disconnect Power Supply 5.  Lay out pads 6.  Physically move burner from boiler (either hinge or rail) 7.  Check high fire & low fire knozzles - check for carbon build up.  8.  Perform diffuser inspection  9.  Perform boiler clean up - utilize wire bushes, brooms & HEPA vacuum 10. Perform Final Smoke Test 11.    Clean up area & Close out Datasplice round.  ",Hand Tools Baccharach True Spot Oil Burner Smoke Tester Model 34-7340 HEPA Vacuum Half Face Respirator ,Rags Boiler Wire Brushes Brooms Dust Masks  Body Suit / Tyvek Suits Nitrile Gloves,,59
SSO BX WC Maint,BX WC - Westchester,0016529661,DUNWOODIE SOUTH 5 YR DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2020-01-31 20:03:45,2021-08-01,,1,1,2,8,16,4,,PM,SSO-CP-BAT-D-LEAD-RE,,SSO-BAT-0000270-5YR,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - WC North,0016529662,GRASSLANDS 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2020-01-31 20:04:51,2021-08-01,,1,1,2,8,16,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,W-GRL-667-DSL-1-BAT-5YR,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - ASM,0016529668,0500-12 1 YR PM ROCKVIEW HVTS W35,,,READY,FUTR,2020-01-31 20:07:28,2021-07-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HVTS-W35,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-HTS-W35,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016529674,0500-12 1 YR PM - HVTS W23 - CEDAR,,,READY,FUTR,2020-01-31 20:07:30,2021-07-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000113-W23,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-HTS-W23,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,0015229089,49 A PHASE HOT SPOT REPAIRS,,,UNASSIGNED,POUTG,2017-08-11 08:05:06,,,1,1,1,8,8,5,TRFGRP,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-CSW-CS-49,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Westchester,0015587875,SUPPORT TRANSMISSION OPcommit;ON Y49 RESTORATION,,,UNASSIGNED,APPR,2018-04-28 19:45:02,,,1,1,1,8,8,5,SSO-MECH,SUPT,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-POT-Y49,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016527747,GROUND SWITCH GS-4 BLOCKING MECHANISM NEEDS TO BE REPAIRED,,,UNASSIGNED,APPR,2020-01-29 19:12:05,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-B3327,W-WASH ST-606-S,WS-WSH-606-CSW-CS-4,False,,,0,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Westchester,0016527983,REPAIR GAP UNDER FENCE,,,READY,APPR,2020-01-30 10:04:36,,,1,1,1,4,4,5,SSO-MECH,CM,,,,SSO-MXW-R3320,W-WASH ST-606-S,WS-WSH-606,False,,,0,STATION-DIST,,HOLD TICKET FOR VENDOR,Perform initial job briefing with supervision Discuss the scope of work with the station operator & vendor/Con Ed personnel  Obtain a work permit to act as the safety person and fill out the job briefing/verification form (If necessary) Distribute and log contractor badges  Perform an onsite job briefing.  Discuss the following and any other important information -Set physical boundaries-Work in a live substation/panels -Emergency contact-permit holder  -Assembly area -HPI tools to use-   2 minute rule/self-checking/housekeeping/place keeping/questioning attitude ensure to retrieve the badges and sign the vendors out  also receive an signed invoice notify supervision of any discrepancies ,SUPPLIED BY VENDOR,SUPPLIED BY VENDOR,VENDOR YABOO FENCE,59
SSO BX WC Maint,BX WC - Westchester,0016537463,"CELLS 1,3,4,5,6,7,8,10 HAVE H/RESISTANCE",,,UNASSIGNED,APPR,2020-02-03 14:56:27,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-BUCH138-695-S,WN-BUC-695-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,0016538616,DISCONNECT NS4S DID NOT OPERATE VIA MO.  NS4N DID OPERATE VIA MO,,,UNASSIGNED,APPR,2020-02-04 11:48:41,,,1,1,1,8,8,3,,CM,,SCADACM,,SSO-MXW-J3137,W-PLVY 345-701-S,WN-PLVY-701-DSW-NS4S,False,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - TRF,0016539274,BRUCK TR 2 A-PHASE CT FAILURE - REPLACE CT,,,SCHED,POUTG,2020-02-05 11:25:28,,2020-09-28,2,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-R3320,X-BRUCK-401-S,X-BRU-401-TRF-2-BSH,True,2020-09-28 07:00:00,2020-09-29 15:30:00,1,BUSHING,PROTECTIVE SYSTEM,,,,,,46
SSO BX WC Maint,BX WC - TRF,0016539274,BRUCK TR 2 A-PHASE CT FAILURE - REPLACE CT,,,SCHED,POUTG,2020-02-05 11:25:28,,2020-09-29,2,2,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-R3320,X-BRUCK-401-S,X-BRU-401-TRF-2-BSH,True,2020-09-28 07:00:00,2020-09-29 15:30:00,1,BUSHING,PROTECTIVE SYSTEM,,,,,,46
SSO BX WC Maint,BX WC - WC North,0016539277,BREAKER CONTROL HANDLE NEEDS TO BE REPLACED,,,UNASSIGNED,APPR,2020-02-05 11:41:23,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3468,W-OSSIN W-674-S,WN-OSS-674-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO BX WC Maint,BX WC - WC North,0016539469,ALARM: BATTERY DISCHARGE OR BATTERY SWITCH OPEN,,,UNASSIGNED,APPR,2020-02-05 14:32:41,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3389,W-OSSIN W-674-S,WN-OSS-674-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016539466,TEST AND REMOVE PACM WIRE OUTSIDE WEST YARD BATTERY ROOM,,,UNASSIGNED,APPR,2020-02-05 14:46:31,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3044,X-SC 138-003B-S,X-SC-3B,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016539470,FIXED LADDERS ABOVE WEST YARD BATTERY ROOM NEED NEW CHAIN OR SWING GATE.,,,UNASSIGNED,APPR,2020-02-05 14:46:35,,,1,1,1,8,8,5,,SAFE,,,,SSO-MXW-R3044,X-SC 138-003B-S,X-SC-3B,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016539738,INSPECT OWS TANK LEAK SENSORS,,,UNASSIGNED,APPR,2020-02-06 07:36:35,,,1,1,1,8,8,5,CSVM&P,CM,,,,SSO-MXW-B3118,W-GRASSLND-667-S,WN-GRL-667-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016539933,LOW OIL LEVEL FOR DIVERTER COMPARTMENT - ADD OIL AND CALIBRATE GAUGES,,,POUTG,COMPFLD,2020-02-06 10:30:04,,,1,1,1,8,8,2,TRFGRP,ALARM,,,,SSO-MXW-S3098,W-DUN SO-631-S,WS-DUN-631-REG-S1,True,,,1,PHAREG,SSO-TRF-REA-REG,Verify low oil condition Add oil to proper level,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  LADDER SAFETY AND PROPER FALL PROTECTION! *Phase Angle Regulators and Reactors have sudden pressure relays (SPR's) that must be isolated prior to adjusting oil level.  *Visually inspect compartments for signs of oil leaks or oil migration, and determine the source of oil loss.  *Visually inspect transformer and verify that the oil level gauge/oil level indicator is at the low mark.  *Determine oil level by utilizing the Tygon tubing method as follows:      (1) Attach Tygon tubing to the compartment drain valve, and secure the tubing to a level above the oil.               (a) For nitrogen blanket units, disconnect the end of the nitrogen system to                     avoid over-pressurization when adding oil.               (b) For conservator units, enough clearance shall be present to raise the                     tubing above the level of the conservator and secure with proper                     clearances from all energized equipment. The end of the tubing shall run                     back to ground level and into a containment vessel.     (2) Open valves, and observe the level of oil in Tygon tubing.  *In order to avoid introducing air bubbles into the compartment, clean hoses shall be charged and bled of air prior to adding oil into the compartment.  *Determine oil temperature using the oil temperature gauges on the transformer or other suitable method of determining oil temperature such as an infrared thermometer, or by scrolling thru the Kelman online DGA Monitor LCD.  * For nitrogen blanketed compartments, prior to pumping oil, open vent so the compartment is not overpressurized.  *Pump oil at a low flow rate of 5 GPM or less into compartments through the conservator oil fill valve or alternatively, the top fill valve until the oil level reaches the appropriate level based on the oil temperature.   *Verify the gauge is responding as the level is being adjusted and reading the appropriate level or make repairs as required.  For additional information for adding oil to a LTC compartment, refer to applicable SSO Load Tap Changer Inspection and Maintenance (600 Series) Instructions.","Velcon Filter Pump 1"" Oil Hoses and Fittings Aquacon Filters Tygon Tubing Oil Pads Ladder Fall Protection","Clean, Dry Tested, Approved Oil (Shall meet or exceed those standards indicated in the criteria table 5 found in CS-ES-1003)",Chem Lab,49
SSO BX WC Maint,BX WC - Westchester,0016541120,SPBK : REG 5S2 / CONNECT NEW WIRES TO THE CT CIRCUIT,,,UNASSIGNED,APPR,2020-02-07 11:02:14,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3144,W-SB-633-S,WS-SPB-633-REA-5S2,False,,,0,REACTOR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Bronx,0016542999,3M57 (42A) LOCAL/REMOTE 43 SWITCH IS EXTREMELY RIGID,,,UNASSIGNED,APPR,2020-02-09 05:32:15,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,X-HG 13-402-S,X-HG-402,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016544755,MANDOWN RADIO N.G ON VOICE/ MANDOWN. TRIED INSIDE AND OUTSIDE,,,UNASSIGNED,APPR,2020-02-09 14:17:36,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016545150,"13KV YARD GATE TO ECB STRAY VOLTAGE CONDITION. BIG SPARKS,.",,,UNASSIGNED,APPR,2020-02-10 09:48:01,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-MILL 13-683-S,WN-MW-683,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016545693,REPAIR RUBBER BERM NEAR PK TR12,,,UNASSIGNED,APPR,2020-02-11 09:05:59,,,1,1,1,8,8,3,,CM-PR,,,,SSO-MXW-R3044,X-PKCH 1-455-S,X-PK-455-ENV,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016545713,PAINT DIESEL FUEL FILL PORT TO PREVENT FURTHER RUSTING,,,UNASSIGNED,APPR,2020-02-11 09:51:38,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3320,X-PKCH 1-455-S,X-PK-455-DSL,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016545728,VISUAL INSPECTION TO CONFIRM THE PRESENCE OF PETRO PLUGS IN MANHOLES WITHIN TRANSFORMER VAULTS.,,,PLAN,APPR,2020-02-11 10:27:09,,,1,1,2,8,16,4,,INS,,,,SSO-MXW-R3320,W-GRASSLND-667-S,WN-GRL-667,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016545893,ALARM UP: CO-OP CITY FDRS (7X24-7X25-7X26-7X27) TRANSFER TRIP TROUBLE (I-MUX PNL),,,UNASSIGNED,APPR,2020-02-11 16:36:59,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3468,X-PKCH 2-454-S,X-PK-454-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016545907,OUTSIDE LIGHTING ON SOUTHWEST SIDE OF BULDING NEED NEW BULBS.,,,UNASSIGNED,APPR,2020-02-11 18:10:03,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-GRASSLND-667-S,WN-GRL-667,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016546096,ALL OUTSIDE LIGHT POLES ARE OUT,,,PLAN,APPR,2020-02-11 19:23:52,,,1,1,2,8,16,5,,CM,,,,SSO-MXW-R3320,W-GRASSLND-667-S,WN-GRL-667,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016546395,M51 POTHEAD BARKSDALE MANIFOLD GAUGE G1 - DEFECTIVE/DAMAGED,,,UNASSIGNED,APPR,2020-02-12 12:47:32,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016546397,M51 POTHEAD RUPTURE DISC GAUGE - GAUGE DEFECTIVE,,,UNASSIGNED,APPR,2020-02-12 12:50:25,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016546585,E. 179 ST. BKR.3260 - REPLACE BURNT TRIP COIL,,,PLAN,APPR,2020-02-13 06:19:01,,,1,1,1,8,8,2,,CM,,,,SSO-MXW-R3397,X-179 13-451-S,X-E179-451-BKR-3260,False,,,0,BKRBANK,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016546902,GATE NEEDS TO BE SECURED,,,UNASSIGNED,APPR,2020-02-13 14:01:46,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016546927,LEFT SIDE EYEWASH NOZZLE COVER DOES NOT OPEN FULLY WHEN WATER IS RUNNING. NEEDS TO BE MANUALLY OPENE,,,UNASSIGNED,APPR,2020-02-13 17:48:17,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616-EWH-1,False,,,0,EYEWASH PLUMB,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016547481,RUN NEW FIBER OPTIC CABLE WITH PST,,,UNASSIGNED,APPR,2020-02-14 07:22:40,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-P3127,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016548509,0500-12 1 YR PM MILLWOOD 13-HV TEST SET-W7,,,READY,FUTR,2020-02-14 20:07:57,2021-08-14,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000998,SSO-MMH-R3405,W-MILL 13-683-S,WN-MW-683-HTS-W7,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - WC North,0016551960,138/13KV CIRCUIT BREAKER AUTO TRIP ALARM IS UP AND WILL NOT CLEAR. ALL BREAKERS ARE IN SERVICE,,,UNASSIGNED,APPR,2020-02-17 20:20:47,,,1,1,1,8,8,5,,CM,,REPAIR,,SSO-MXW-P3389,W-MILL138-680-S,WN-MW-680-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016552082,2TRG STOP BLOCK BROKEN INTO PIECES.,,,UNASSIGNED,APPR,2020-02-18 13:00:13,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-J3137,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016552188,CONTROL ROOM REAR ENTRANCE DOOR CLOSURE BROKEN,,,UNASSIGNED,APPR,2020-02-18 16:28:17,,,1,1,1,8,8,3,,FM,,,,,X-HG 13-402-S,X-HG-402,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016552205,DISC SW 1W1 DOES NOT OPEN VIA PUSH BUTTON,,,UNASSIGNED,APPR,2020-02-18 17:46:15,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-J3137,X-179 138-450-S,X-E179-450-BUS-2W,False,,,0,BUSSEC,SSO-BUS SECTION,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016552732,DISCONNECTS 3E4 & 3E3 SHOW INVALID WHEN CLOSED OR OPEN,,,UNASSIGNED,APPR,2020-02-19 07:11:20,,,1,1,1,8,8,3,,CM,,SCADACM,,SSO-MXW-J3137,X-179 138-450-S,X-E179-450-DSW-3E4,False,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016552740,1ST FLOOR DOOR IN THE ELMSFORD OFFICE BUILDING REPAIR DOOR,,,UNASSIGNED,APPR,2020-02-19 07:54:47,,,1,1,1,8,8,5,,CM,,,,SSO-OWC-A3019,W-ELMSF-660-S,WS-ELM-660,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016552996,SMALL TREE NEXT TO FENCE NEAR CAP BANK WITH SMALL BROKEN BRANCH HANGING OVER BARBED WIRE,,,UNASSIGNED,APPR,2020-02-19 18:56:40,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016553301,ALARM DC DIST. PANEL #1 LOW DC OR FIRE ALARM TROUBLE,,,READY,APPR,2020-02-20 02:23:53,,,1,2,1,8,8,9,,ALARM,,,,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-PNL-ALARM,False,,,0,ALRMPNL,,Determine if alarm is a true condition  Document filed condition and notify Station operator/Supervisor   obtain equipment schematic via Adept  reference schematic for circuit mapping  Identify defective component in circuit  If Temp Modifications is required reference 0300-0095 when circuit is repaired/verify circuit is functioning properly   Document/complete CM Data splice  ,"USE THIS PRINT :  North Transition Station AC & DC Diag. 1992M00641 ENSURE THAT JOB BRIEFING IS HELD ONSITE ENSURE SAFE DRIVING COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Touch STAR, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  ***ENSURE ELECTRICAL SAFETY, CHECK DEAD or USE INSULATED TOOLS*** PRIOR TO TESTING CIRCUIT ENSURE METER IS IN THE CORRECT MODE  WHEN TESTING FOR VOLTAGE CHECK METER TO  KNOWN SOURCE PRIOR TO USE  PROVIDE OWN ELECTRICAL ISOLATION IF NOT PART OF WORK PERMIT INFORM SUPERVISOR OF FINDINGS  ENSURE THAT WORK SITE IS CLEAN",Mechanics A tool Box  Fluke Meter  Jumper with alligator clip  Kneeling Pad  Flashlight ,"Wire, connectors, lugs, wire nuts, terminals, alligator clip with boot  ",PST if required,20
SSO BX WC Maint,BX WC - Westchester,0016537455,17W41 POS 31S RACKING MECHANISM TAPE IS BROKEN,,,UNASSIGNED,APPR,2020-02-03 14:29:30,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3468,W-HARR-658-S,WS-HAR-658-CUB-31S,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016553548,YABOO TO INSTALL BARBED WIRE IN ATHENS YARD,,,READY,WMATL,2020-02-20 13:06:25,,,1,1,1,8,8,5,,SEC,,,,SSO-MXW-91280,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,Hold permit for vendor to perform work - YABOO TO INSTALL BARBED WIRE IN ATHENS YARD  Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,0016553601,VENDOR TO CHECK/REPAIR FLUSHING WITH VIP-TO-GO BATHROOM,,,READY,APPR,2020-02-20 13:41:51,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,0016555795,GAUGE ON TEST VALVE ON TRANSF 4 VALVE IS READING LOWER PRESSURE THEN THE MAIN VALVE,,,UNASSIGNED,APPR,2020-02-22 12:46:49,,,1,1,1,8,8,5,,CM,,REPAIR,,SSO-MXW-D3106,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016558158,NEG. 5 MA GROUND-UP.,,,SREVW,APPR,2020-02-23 12:02:38,,,5,1,2,8,16,2,,DCGRD,,ALARM,,SSO-MXW-P3127,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016558158,NEG. 5 MA GROUND-UP.,,,SREVW,APPR,2020-02-23 12:02:38,,,5,2,2,8,16,2,,DCGRD,,ALARM,,SSO-MXW-P3127,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016558158,NEG. 5 MA GROUND-UP.,,,SREVW,APPR,2020-02-23 12:02:38,,,5,3,2,8,16,2,,DCGRD,,ALARM,,SSO-MXW-P3127,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016558158,NEG. 5 MA GROUND-UP.,,,SREVW,APPR,2020-02-23 12:02:38,,,5,4,2,8,16,2,,DCGRD,,ALARM,,SSO-MXW-P3127,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,0016558158,NEG. 5 MA GROUND-UP.,,,SREVW,APPR,2020-02-23 12:02:38,,,5,5,2,8,16,2,,DCGRD,,ALARM,,SSO-MXW-P3127,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016558351,TRANSFORMER BREAKER CO #1066 - BREAKER IS INFESTED AND COVERED IN MOUSE FECES,,,UNASSIGNED,APPR,2020-02-23 21:17:35,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-PVL13KV-669-S,WN-PVLL-669,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016558362,FDR 24052 2ND LINE RELAY SEL 311L (CCPD LOP ALARM ),,,UNASSIGNED,APPR,2020-02-24 06:01:33,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,X-HG 138-403-S,X-HG-403-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016558529,"OIL STAIN ALONG BOTTOM OF ""B"" PHASE POTHEAD & BLUESTONE",,,UNASSIGNED,APPR,2020-02-24 10:10:32,,,1,1,1,8,8,5,,ENVC,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-POT-M51T,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016559486,SHUNT REACTOR 5S1 MISC TROUBLE ALARM UP,,,UNASSIGNED,APPR,2020-02-25 11:50:08,,,1,1,1,8,8,5,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-SB-633-S,WS-SPB-633-REA-5S1,False,,,0,REACTOR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Bronx,0016559557,IMUX JC21 KEY BROKEN IN CYLINDER,,,UNASSIGNED,APPR,2020-02-25 14:48:28,,,1,1,1,8,8,4,,CM,,,,SSO-MXW-R3044,X-TREMONT-456-S,X-TRE-456,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016559868,ALARM NOT WORKING DURING ALARM PANEL TEST: GIC TROUBLE,,,UNASSIGNED,APPR,2020-02-26 08:51:04,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,W-EASTVEW-664-S,WN-EV-664-PNL-ALARM,False,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016559930,DIESEL GEN EYEWASH INSPECTION EXPIRED,,,UNASSIGNED,APPR,2020-02-26 10:37:14,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-EWH-2,False,,,0,EYEWASH SEALED,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016560499,EXPIRED 9 30 2019,,,UNASSIGNED,APPR,2020-02-27 11:49:26,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-GRASSLND-667-S,WN-GRL-667-EWH-3,False,,,0,EYEWASH SEALED,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016560506,EMERG LIGHT #6 IS NG,,,UNASSIGNED,APPR,2020-02-27 11:59:59,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016561011,FM200 TROUBLE ALARM ON STATION ALARM PANEL IS INTERMITTENTLY COMING UP AND CLEARING,,,PLAN,APPR,2020-02-27 22:29:22,,,1,1,2,8,16,5,,ALARM,,,,SSO-MXW-P3127,W-MILL W-681-S,WN-MW-681-FP,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016562663,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2020-02-28 20:10:51,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,W-MIL-680-BAT-C2-QRTLY,SSO-MXW-A3141,W-MILL138-680-S,WN-MW-680-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016562664,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-02-28 20:10:52,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0008148-0050006-0C2,SSO-MXW-A3141,W-MILL138-680-S,WN-MW-680-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016562824,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2020-02-28 20:12:22,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-0004495-0050005-01-016,SSO-MXW-A3456,W-MILL 13-683-S,WN-MW-683-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
