SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,0016562825,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-02-28 20:12:26,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-REC-0000071-Q,SSO-MXW-A3141,W-MILL 13-683-S,WN-MW-683-REC-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,0016562840,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2020-02-28 20:12:34,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,W-MIL-680-BAT-C1-QRTLY,SSO-MXW-A3141,W-MILL138-680-S,WN-MW-680-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016562841,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-02-28 20:12:35,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0008146-0050006-0C1,SSO-MXW-A3141,W-MILL138-680-S,WN-MW-680-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016562863,BATTERY INSPECTION C-1,,,READY,FUTR,2020-02-28 20:12:49,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000066-Q,SSO-MXW-A3456,X-BRUCK-401-S,X-BRU-401-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016562864,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,2020-02-28 20:12:49,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-401-S-0500-6.1,SSO-MXW-A3456,X-BRUCK-401-S,X-BRU-401-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016562909,BATTERY INSPECTION C-2  (Q),,,READY,FUTR,2020-02-28 20:13:16,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000067-Q,SSO-MXW-A3456,X-BRUCK-401-S,X-BRU-401-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016562910,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,2020-02-28 20:13:17,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-401-S-0500-6.2,SSO-MXW-A3456,X-BRUCK-401-S,X-BRU-401-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,0016562914,0500-12 1 YR PM OSSINING HVTS W37,,,READY,FUTR,2020-02-28 20:13:19,2021-08-28,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HVTS-W37,SSO-MMH-R3405,W-OSSIN W-674-S,WN-OSS-674-HTS-W37,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - WC North,0016563047,STATION BATTERY INSPECTION C-2 - ATHENS YARD,,,READY,FUTR,2020-02-28 20:14:41,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-CAL-Q,,W-MIL-681-BAT-C2-Q-ATHENS,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-BAT-125-2-ATHEN,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016563048,0500-06  RECTIFIER  INSPECTION C2 - ATHENS YARD,,,READY,FUTR,2020-02-28 20:14:42,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,W-MW-681-REC-2-ATHENS,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-REC-125-2-ATHEN,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,0016563108,0500-0701 (A) EMERG DIESEL GEN INSP- NTRANS,,,READY,FUTR,2020-02-28 20:15:18,2021-08-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0007836-002,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-DSL-GAS,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016563108,0500-0701 (A) EMERG DIESEL GEN INSP- NTRANS,,,READY,FUTR,2020-02-28 20:15:18,2021-08-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0007836-002,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-DSL-GAS,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - WC North,0016563118,STATION BATTERY INSPECTION C-1 - ATHENS YARD,,,READY,FUTR,2020-02-28 20:15:22,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-CAL-Q,,W-MIL-681-BAT-C1-Q-ATHENS,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-BAT-125-1-ATHEN,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016563120,0500-06  RECTIFIER  INSPECTION C1 - ATHENS YARD,,,READY,FUTR,2020-02-28 20:15:22,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,W-MW-681-REC-1-ATHENS,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-REC-125-1-ATHEN,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016563179,ANNUAL BATTERY INSP  -DIESEL GEN,,,READY,FUTR,2020-02-28 20:15:57,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-BAT-0000270,SSO-MXW-A3141,W-DUN SO-631-S,WS-DUN-631-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - WC North,0016563266,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2020-02-28 20:16:56,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-MIL-681-BAT-C2-QRTLY,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,0016563267,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-02-28 20:16:56,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000075-Q,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,0016563282,0500-0701 (A) FIRE PUMP DIESEL INSP- RAMAPO,,,READY,FUTR,2020-02-28 20:17:06,2021-08-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008545-002,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679-DSL-FRP,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016563282,0500-0701 (A) FIRE PUMP DIESEL INSP- RAMAPO,,,READY,FUTR,2020-02-28 20:17:06,2021-08-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008545-002,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679-DSL-FRP,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - Westchester,0016563368,N TRANSITION ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-02-28 20:18:02,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,CP-BAT-DG-635,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-DSL-GAS-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - ASM,0016563424,0500-12 PM PKCH. 13KV-HVTS-B19,,,READY,FUTR,2020-02-28 20:18:34,2021-08-28,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,X-PK-455-HTS-B19,SSO-MMH-R3405,X-PKCH 1-455-S,X-PK-455-HTS-B19,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - TRF,0016563488,PVILLE -SPARE    65MVA  TRANSF -(SN M100723),,,READY,FUTR,2020-02-28 20:19:12,2021-08-28,,1,1,1,4,4,4,TRFGRP,CMP,SSO-CP-TRF-SP,,SPARE TRANSF-004,SSO-MXW-R3112,W-PVILLE-668-S,WN-PVLL-668-TRF-SPARE,False,,,0,TRANSF,SSO-TRF-REA-REG,Perform a monthly inspection on spare transformer.  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   1.  Print out datasplice round & review 2.  Perform Monthly Compliance 3.  Note all discrepancies & notify supervisor",Hand Tools Gloves Ladders/Step Stools ,Zerust Vapor Capsules,,49
SSO BX WC Maint,BX WC - TRF,0016563489,PVILLE -SPARE    65MVA  TRANSF -(SN M100723),,,READY,FUTR,2020-02-28 20:19:12,2021-09-28,,1,1,1,4,4,4,TRFGRP,CMP,SSO-CP-TRF-SP,,SPARE TRANSF-004,SSO-MXW-R3112,W-PVILLE-668-S,WN-PVLL-668-TRF-SPARE,False,,,0,TRANSF,SSO-TRF-REA-REG,Perform a monthly inspection on spare transformer.  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   1.  Print out datasplice round & review 2.  Perform Monthly Compliance 3.  Note all discrepancies & notify supervisor",Hand Tools Gloves Ladders/Step Stools ,Zerust Vapor Capsules,,49
SSO BX WC Maint,BX WC - TRF,0016563512,SB -SPARE  345KV  REACTOR (SN 44749),,,READY,FUTR,2020-02-28 20:19:27,2021-08-28,,1,1,1,4,4,4,TRFGRP,CMP,SSO-CP-TRF-SP,,SPARE-REACTOR-633-S,SSO-MXW-R3112,W-SB-633-S,WS-SPB-633-REA-SPARE,False,,,0,REACTOR,SSO-TRF-REA-REG,Perform a monthly inspection on spare transformer.  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   1.  Print out datasplice round & review 2.  Perform Monthly Compliance 3.  Note all discrepancies & notify supervisor",Hand Tools Gloves Ladders/Step Stools ,Zerust Vapor Capsules,,49
SSO BX WC Maint,BX WC - WC North,0016563619,GRASSLANDS ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-02-28 20:20:33,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,W-GRL-667-DSL-1-BAT-Q,SSO-MXW-A3456,W-GRASSLND-667-S,WN-GRL-667-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016563653,ANNUAL BATTERY INSPECTION  -DIESEL GEN-PKCH,,,READY,FUTR,2020-02-28 20:20:55,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,X-PK-455-DSL-1-BAT-Q,SSO-MXW-A3456,X-PKCH 1-455-S,X-PK-455-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016563738,HELLGATE 138 ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-02-28 20:21:45,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,X-HG-403-DSL-1-BAT-Q,SSO-MXW-A3456,X-HG 138-403-S,X-HG-403-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016563740,SHERMAN CREEK ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-02-28 20:21:46,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,X-SC-003B-DSL-1-BAT-Q,SSO-MXW-A3456,X-SC 138-003B-S,X-SC-3B-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016563750,"KF-1, KF-2 BATTERY INSPECTION C-3",,,READY,FUTR,2020-02-28 20:21:51,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000034-002,SSO-MXW-A3456,X-MH 345-440-S,X-MOT-440-BAT-125-3,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016563751,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C3  ),,,READY,FUTR,2020-02-28 20:21:51,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-CP-REC-0000025-001,SSO-MXW-A3141,X-MH 345-440-S,X-MOT-440-REC-125-3,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - TRF,0016563761,RAMAPO-SPARE 1008MVA TRANSF-1500YD-1,,,READY,FUTR,2020-02-28 20:21:57,2021-08-28,,1,1,1,4,4,4,TRFGRP,CMP,SSO-CP-TRF-SP,,SPARE TRANSF-001,SSO-MXW-R3112,W-RAMAPO-679-S,WN-RM-679-TRF-D-1,False,,,0,AUTOTR,SSO-TRF-REA-REG,Perform a monthly inspection on spare transformer.  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   1.  Print out datasplice round & review 2.  Perform Monthly Compliance 3.  Note all discrepancies & notify supervisor",Hand Tools Gloves Ladders/Step Stools ,Zerust Vapor Capsules,,49
SSO BX WC Maint,BX WC - Westchester,0016563867,SUPERVISOR MONTHLY STATION INSPECTION,,,UNASSIGNED,FUTR,2020-02-28 20:22:54,2021-08-28,,1,1,1,8,8,4,SSO-SUPR,CMP,SSO-SUPV-STA-INSP,,SSO-SUPVINSP-M-634,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016563906,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-02-28 20:23:12,2021-08-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
