SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016581634,BREAKER FUNCTIONAL INSPECTION 6S,,,READY,FUTR,2020-03-11 20:09:22,2020-12-15,,1,1,0,0,0,4,SSO-OPS,CMP-0,SSO-INSP-ABBPM145,WINTR,WS-DUN-631-BKR-6S-WINT,SSO-MXW-K3113,W-DUN SO-631-S,WS-DUN-631-BKR-6S,True,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform functionality Inspection on ABB PM-63 breaker Inspect control cabinet Check breaker hydraulic fluid level Report any hydraulic leaks observed Check cabinet thermostat  Check cabinet heaters  Record breaker counter operations Inspect breaker porcelains Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies found","Use attachment ""ABB PM-63"" to perform inspection Inspect control cabinet -Check for abnormal conditions -Check cabinet light -Check for signs of water intrusion -Check for signs of animal/rodent entry (droppings, chewed wires) -Clean out any unnecessary objects may have been left in cabinet - Check all Compression fittings for tightness   Check breaker hydraulic fluid level -Sight glass should be at least half full  Inspect breaker porcelains -Check for cracks -Check for chips -Check for excessive dirt",Flash light,pen/paper,,59
SSO BX WC Maint,BX WC - Westchester,0016581776,4 WATER GEL KITS EXPIRED 2/2020,,,UNASSIGNED,APPR,2020-03-12 11:52:44,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016581800,"TR 4 PADS NEED TO BE REPLACED, TR1 OIL MIGRATION DRUM NEEDS TO BE REPLACED",,,UNASSIGNED,APPR,2020-03-12 12:39:36,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016581842,"IGH RESISTANCE ACCORDING TO POWER DB CELLS 1,2,8,11,13,15,18,19,20,21,22,23,24,27,28,31,32,34,35,36,",,,UNASSIGNED,APPR,2020-03-12 13:42:04,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3456,W-RAMAPO-679-S,WN-RM-679-BAT-125-3,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016583850,WASHINGTON STREET 21S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,2020-03-13 19:19:40,,2020-09-28,2,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-21S,True,2020-09-28 07:00:00,2020-09-29 19:00:00,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016583850,WASHINGTON STREET 21S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,2020-03-13 19:19:40,,2020-09-29,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-21S,True,2020-09-28 07:00:00,2020-09-29 19:00:00,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016583851,WASHINGTON STREET 31S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,2020-03-13 19:25:00,,2020-10-01,2,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-31S,True,2020-10-01 07:00:00,2020-10-02 19:00:00,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016583851,WASHINGTON STREET 31S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,2020-03-13 19:25:00,,2020-10-02,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-31S,True,2020-10-01 07:00:00,2020-10-02 19:00:00,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016583852,WASHINGTON STREET 41S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,2020-03-13 19:27:54,,2020-10-05,2,1,0,8,0,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-41S,True,2020-10-05 07:00:00,2020-10-06 19:00:00,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016583852,WASHINGTON STREET 41S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,2020-03-13 19:27:54,,2020-10-06,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-41S,True,2020-10-05 07:00:00,2020-10-06 19:00:00,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016583917,RAPID RESTORATION SYSTEM NOT WORKING,,,UNASSIGNED,APPR,2020-03-14 14:09:10,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,X-TREMONT-456-S,X-TRE-456,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016584265,NEW LOWER FENCELINE ALONG WEST SIDE NEEDS TO HAVE ALL LOOSE GROUND CABLES BONDED TO FENCE,,,PLAN,APPR,2020-03-14 20:51:23,,,1,1,2,10,20,5,,CM,,,,SSO-MXW-R3044,W-CEDAR-616-S,WS-CED-616,False,,,0,STATION-DIST,,,"Job briefing Ground doors, fences, gates etc.. Using the Engineering report from Tech Services and a Station Print showing all test points, identify grounds needing repair. Apply portable ground jumpers across all connections before separating terminations for service.  Clean all connections and hardware, apply contact lubrication or sealer as required. Repair or replace all damaged hardware. Repair or replace all damaged Cadwelds. Retest all repaired connections in accordance with CE-ES-1001.ata Splice Round, notify supervisor of any discrepancies.  Complete D Record all work performed on the Data Splice Sheet.",Portable Ground Jumpers. Micro ohm meter. Hand Tools. Solvent Scotch Bright,Sprays Lubricants Alcohol Wipes  Solvent Scotch Bright,Tech Services EC,59
SSO BX WC Maint,BX WC - Westchester,0016584292,A EMERGENCY LIGHT AT THE DOORWAY IN S3 FIRE PUMP HOUSE IS DEFECTIVE,,,UNASSIGNED,APPR,2020-03-15 07:03:20,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016585982,LARGE MOUSE NEST,,,UNASSIGNED,APPR,2020-03-15 18:42:34,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-TOS-N6,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - WC North,0016586743,BKR-11(OH),,,UNASSIGNED,APPR,2020-03-15 20:00:46,2021-09-14,,1,1,1,8,8,4,SSO-MECH,OH,SSO-OV-PK4C,,SSO-BKR-0000865-ACB 000889,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-BKR-11,True,,,1,ACB/PK4C,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016586901,"RETRO FIT SWITCHING BAR, TO PASS SPCC MOAT WALL",,,UNASSIGNED,APPR,2020-03-15 21:31:35,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-GSW-78,False,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016586979,REPLACE SURGE ARRESTORS BUS SECTION 1-3,,,PLAN,APPR,2020-03-16 10:36:35,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-A3144,W-EASTVEW-664-S,WN-EV-664-LAR-1-3,False,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - WC North,0016587888,"BATTERIES 15,16,17,20-27,40,44,51,53,57,58 SHOWED A CHANGE FROM BASELINE IN POWER DB",,,UNASSIGNED,APPR,2020-03-17 16:37:48,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3141,W-BUCH345-696-S,WN-BUC-696-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,0016587889,"STRAPS 1,2,12-30,32,33,34,35,37-44,48,50,54 HAD A GREAT CHANGE IN POWER DB",,,UNASSIGNED,APPR,2020-03-17 16:37:53,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3141,W-BUCH345-696-S,WN-BUC-696-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,0016587893,EMER LIGHT #6 IN SWGR IS N.G.,,,UNASSIGNED,APPR,2020-03-17 17:39:40,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,0016588007,HOTSPOT ON DISCONNECT B1-A,,,UNASSIGNED,APPR,2020-03-17 19:57:44,,,1,1,1,8,8,3,,HSREP,,,,SSO-MXW-J3137,W-PVILLE-668-S,WN-PVLL-668-DSW-B1-A,False,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - WC North,0016588019,HOTSPOT ON DISCO B2-A,,,UNASSIGNED,APPR,2020-03-17 20:03:29,,,1,1,1,8,8,3,,HSREP,,,,SSO-MXW-J3137,W-PVILLE-668-S,WN-PVLL-668-DSW-B2-A,False,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016588722,"3 DRUMS WITH UNKNOWN LIQUID OR MATERIAL NEED TO BE CHECKED, IDENTIFIED, AND LABELED",,,UNASSIGNED,APPR,2020-03-19 14:19:25,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3344,W-ELMSF-660-S,WS-ELM-660,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016591081,BKR  F3  DT (MAJOR OR MINOR),,,PLAN,APPR,2020-03-20 20:06:41,2021-09-19,,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000505-DT,SSO-MXW-P3128,X-TREMONT-456-S,X-TRE-456-BKR-F3,True,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,0016591081,BKR  F3  DT (MAJOR OR MINOR),,,PLAN,APPR,2020-03-20 20:06:41,2021-09-19,,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000505-DT,SSO-MXW-P3128,X-TREMONT-456-S,X-TRE-456-BKR-F3,True,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - ASM,0016591104,FM200: BATTERY CHARGING FAULT ALARM UP,,,WMATL,REWORK,2020-03-21 00:17:29,,,1,1,1,8,8,3,AUXSUP,ALARM,,,,SSO-MXW-P3389,W-MILL138-680-S,WN-MW-680-PHS-1,False,,,0,PUMPHOUS,,The problem was found to be a defective battery however we need to order them as they’re 12v 7.0 amp hr batteries and we do NOT have them in stock. ,,,,,34
SSO BX WC Maint,BX WC - Westchester,0016591105,REACTOR R1 SYSTEM TROUBLE,,,POUTG,REPLAN,2020-03-21 04:18:54,,,1,1,2,8,16,3,,ALARM,,,,SSO-MXW-S3098,W-PVILLE-668-S,WN-PVLL-668-DHT-REA-R1,True,,,1,Deluge Valve Enc,,Check and repair deluge system,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance} Troubleshoot deluge system to correct mechanical or electrical deficiencies and repair Maintain Clearance from energized conductors Complete Datasplice round and notify supervisor of any discrepancies that cannot be resolved",Mech A Toolbox A-frame Ladder if needed,Fire head Fire detector Sprinkler nozzles,,57
SSO BX WC Maint,BX WC - WC North,0016593729,138KV CONTROL ROOM MAIN EXIT LIGHT NOT WORKING,,,UNASSIGNED,APPR,2020-03-22 20:20:26,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016593816,MISSING SWING GATE/CHAIN,,,PLAN,APPR,2020-03-23 11:42:09,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016593845,WHITE PLAINS DELUGE AND ISOLATION VALVES,,,UNASSIGNED,APPR,2020-03-23 12:53:11,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016594249,DO AND OUTSIDE LINE PHONE IN PUMPHOUSE NOT WORKING,,,UNASSIGNED,APPR,2020-03-24 13:38:11,,,1,1,1,8,8,5,AUXSUP,CM,,REPAIR,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - WC North,0016594708,DEFECTIVE...MAXIMO ON 8/2/19,,,UNASSIGNED,APPR,2020-03-25 16:11:58,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-GRASSLND-667-S,WN-GRL-667-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016595324,BKR. RS3 CABINET OPENINGS NEED TO BE SEALED.      BKR.RS4 RODENT DROPPINGS NEEDS TO BE CLEANED AND S,,,UNASSIGNED,APPR,2020-03-26 08:12:46,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016596680,S3 HOUSE 4S3/5S3 TEST HEADER NEEDS A CHAIN,,,UNASSIGNED,APPR,2020-03-27 11:15:35,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016596785,"ACCORDING TO POWER DB, CELL TO CELL STRAPS ARE HIGH RESISTANCE 5, 8,15,17, 19, 23, 25, 27, 41, 45, 5",,,UNASSIGNED,APPR,2020-03-27 18:19:50,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016596787,"ACCORDING TO POWER DB, CELL TO CELL STRAPS ARE HIGH RESISTANCE 2, 3, 8, 10, 12,16, 18 20, 22, 24, 26",,,UNASSIGNED,APPR,2020-03-27 18:23:15,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016597968,"OWS SYSEM ALARM UP - OWS CONTROL PNL AS #3 ALARM, STATING THAT PUMP #1 OVERCURRENT TRIP",,,UNASSIGNED,APPR,2020-03-27 22:55:16,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-WP-655A-S,WS-WP-655A-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO BX WC Maint,BX WC - Westchester,0016597970,OWS TROUBLE ALARM ON STATION ALARM PANEL AND OUTSIDE OUTLET MOV CONTROL PANEL HAS DUAL INDICATION,,,UNASSIGNED,APPR,2020-03-28 00:45:15,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016597974,"FIRE ALARM CONTROL PANEL - SYSTEM TROUBLE ALARM - FAULT ON ""FAN RSF-1 SWITCHGEAR""",,,UNASSIGNED,APPR,2020-03-28 06:34:08,,,1,1,1,8,8,5,,ALARM,,,,SSO-MXW-P3389,W-ROCKVIEW-638-S,WS-RVW-638-PNL-FIRE,False,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - Bronx,0016601595,THERE IS NO EMERG EYEWASH UNIT,,,UNASSIGNED,APPR,2020-03-29 14:31:26,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3320,X-179 138-450-S,X-E179-450-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016601603,TOOK READINGS ON CELLS 13) - 2.144 LOW VOLTAGE  14) - 2.147 LOW VOLTAGE  27) - 2.154,,,UNASSIGNED,APPR,2020-03-29 16:14:48,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-R3320,W-BUCH138-695-S,WN-BUC-695-TRF-3-LTC,False,,,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Westchester,0016602035,CIRCUIT BREAKER CO-2576  (1200A),,,READY,APPR,2020-03-29 20:00:12,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2576,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2576,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016602036,CIRCUIT BREAKER CO-2577  (1200A),,,READY,APPR,2020-03-29 20:00:28,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2577,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2577,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016602037,CIRCUIT BREAKER CO-2578  (1200A),,,READY,APPR,2020-03-29 20:02:55,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2578,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2578,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016602038,CIRCUIT BREAKER CO-2575  (3000A),,,READY,APPR,2020-03-29 20:04:44,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2575,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2575,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016602042,CIRCUIT BREAKER CO-2574  (3000A),,,READY,APPR,2020-03-29 20:06:04,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2574,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2574,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016602141,FENCING IS DAMAGED FOR AN ANINAL TO GET IN MORE THEN 2 INCHES OF CLEARANCE,,,UNASSIGNED,APPR,2020-03-30 03:48:00,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-7W,False,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,0016602142,7W45 POS 12S OPEN INDICATION SOCKET NEEDS REPLACEMENT.,,,UNASSIGNED,APPR,2020-03-30 03:52:57,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3468,W-MILL 13-683-S,WN-MW-683-CUB-12S,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016602820,BATTERY INSPECTION C2,,,READY,FUTR,2020-03-30 20:08:06,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,X-ADY-253-BAT-C2,SSO-MXW-A3456,X-ACADEMY-253-S,X-ADY-253-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016602821,0500-06  RECTIFIER  QUARTERLY INSPECTION C2,,,READY,FUTR,2020-03-30 20:08:06,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-ADY-253-REC-125-2,SSO-MXW-A3141,X-ACADEMY-253-S,X-ADY-253-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,0016602857,ACADEMY STREET-PUMPHOUSE-PH M29 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:08:23,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-253-S-PHS-M29-HOTSPOT-INSP,SSO-MMH-R3127,X-ACADEMY-253-S,X-ADY-253-PHS-M29,False,,,0,PUMPHOUS,PUMPHOUSE,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016602868,MOTT HAVEN -PURS PLANT-Q11 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:08:27,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PUR-Q11-HOTSPOT-INSP,SSO-MMH-R3127,X-MH 345-440-S,X-MOT-440-PUR-Q11,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016602869,MOTT HAVEN -PURS PLANT-Q12 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:08:28,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PUR-Q12-HOTSPOT-INSP,SSO-MMH-R3127,X-MH 345-440-S,X-MOT-440-PUR-Q12,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - Westchester,0016602890,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2020-03-30 20:08:38,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000026-002,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016602891,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-03-30 20:08:38,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000009-001,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016602893,BATTERY INSPECTION C-1,,,READY,FUTR,2020-03-30 20:08:39,2021-09-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,CP-BAT-0004895-0050005-01-003,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,0016602894,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,2020-03-30 20:08:40,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.1,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016602896,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2020-03-30 20:08:41,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000027-002,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016602897,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-03-30 20:08:41,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000011-001,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016602918,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,2020-03-30 20:08:52,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-DUN-634-BAT-C1-Q,SSO-MXW-A3141,W-DUN 345-634-S,WS-DUN-634-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016602919,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-03-30 20:08:53,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009928-0050006-0C1,SSO-MXW-A3141,W-DUN 345-634-S,WS-DUN-634-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
