SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016603924,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C4  ),,,READY,FUTR,2020-03-30 20:17:14,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-CP-REC-0000026-001,SSO-MXW-A3141,X-MH 345-440-S,X-MOT-440-REC-125-4,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016603932,BATTERY INSPECTION C-1,,,READY,FUTR,2020-03-30 20:17:18,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000032-002,SSO-MXW-A3456,X-MH 13-441-S,X-MOT-441-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016603933,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-03-30 20:17:19,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000023-001,SSO-MXW-A3141,X-MH 13-441-S,X-MOT-441-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016603934,BATTERY INSPECTION C-2,,,READY,FUTR,2020-03-30 20:17:19,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000033-002,SSO-MXW-A3456,X-MH 13-441-S,X-MOT-441-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016603935,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-03-30 20:17:20,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000024-001,SSO-MXW-A3141,X-MH 13-441-S,X-MOT-441-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - TRF,0016603945,RAMAPO-SPARE 1008MVA TRANSF-1500YD-1,,,READY,FUTR,2020-03-30 20:17:25,2021-09-28,,1,1,1,4,4,4,TRFGRP,CMP,SSO-CP-TRF-SP,,SPARE TRANSF-001,SSO-MXW-R3112,W-RAMAPO-679-S,WN-RM-679-TRF-D-1,False,,,0,AUTOTR,SSO-TRF-REA-REG,Perform a monthly inspection on spare transformer.  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   1.  Print out datasplice round & review 2.  Perform Monthly Compliance 3.  Note all discrepancies & notify supervisor",Hand Tools Gloves Ladders/Step Stools ,Zerust Vapor Capsules,,49
SSO BX WC Maint,BX WC - Westchester,0016603999,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2020-03-30 20:17:57,2021-09-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-ANT-A,PRC-005,CP-BAT-0004937-0050005-01-000,SSO-MXW-A3141,W-DUN SO-631-S,WS-DUN-631-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,0016604000,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-03-30 20:17:58,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009696-0050006-0C2,SSO-MXW-A3141,W-DUN SO-631-S,WS-DUN-631-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,0016604037,SC 13 DC LOADBOARD TEST S-1,,,READY,FUTR,2020-03-30 20:18:17,2021-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003C-S-0500-25.3,SSO-MXW-A3456,X-SC13-003C-S,X-SC-3C-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016604090,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:40,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016604091,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:40,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-696-COMP-CMP,SSO-OWC-A3019,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604092,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:41,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-634-COMP-CMP,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604093,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:41,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604094,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:41,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016604095,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:42,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604096,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:43,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604097,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:43,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604098,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:43,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016604114,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:50,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016604115,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:51,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,0016604116,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-03-30 20:18:51,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016604307,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-03-30 20:20:23,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000073-Q,SSO-MXW-A3141,W-BUCH345-696-S,WN-BUC-696-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016604342,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-03-30 20:20:40,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000074-Q,SSO-MXW-A3141,W-BUCH345-696-S,WN-BUC-696-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016604424,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C3  ),,,READY,FUTR,2020-03-30 20:21:21,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-1000016-0050006-0C2,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679-REC-125-3,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,0016604516,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-03-30 20:22:07,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-1000017-0050006-0C3,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
