SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - TRF,0016611242,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:52,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-179 138-450-S,X-E179-450-REA-15055-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611243,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:52,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-179 138-450-S,X-E179-450-REA-R5W-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611244,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,2020-04-02 16:27:53,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-179 138-450-S,X-E179-450-REA-R6E-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611247,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:55,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-11-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611248,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:55,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-12-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611249,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:55,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-14-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611250,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:55,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-1S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611251,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:55,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-5S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611252,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:56,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-6S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611253,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:56,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-7S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611254,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:56,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-8S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611255,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,2020-04-02 16:27:57,,2020-12-15,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REG-11-BSH,True,2020-12-15 07:00:00,2020-12-15 11:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,0016611256,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,2020-04-02 16:27:57,,2020-12-15,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-BSH,True,2020-12-15 07:00:00,2020-12-15 11:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - Westchester,0016611258,125VDC BATTERY #1 CELL #46 ELECTROLYTE LEVEL LOW,,,UNASSIGNED,APPR,2020-04-02 18:54:08,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016612240,0500-14  BKR 9N SAMPLING OF INSULATING OIL,,,PLAN,FUTR,2020-04-02 20:08:30,2021-10-01,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-630-S-050014-2214,SSO-MXW-P3128,W-DUN NO-630-S,WS-DUN-630-BKR-9N,False,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,0016612241,0500-14  BKR 5S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,2020-04-02 20:08:30,2021-10-01,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2205,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-5S,False,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,0016612242,0500-14  BKR 9S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,2020-04-02 20:08:31,2021-10-01,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2208,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-9S,False,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,0016612243,0500-14  BKR 4S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,2020-04-02 20:08:32,2021-10-01,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2204,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-4S,False,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,0016612264,0500-14  BKR 6N SAMPLING OF INSULATING OIL,,,PLAN,FUTR,2020-04-02 20:08:44,2021-10-01,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-630-S-050014-2213,SSO-MXW-P3128,W-DUN NO-630-S,WS-DUN-630-BKR-6N,False,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,0016612499,17W46  33N CLOSED INDICATION LIGHT OUT(CS334N),,,UNASSIGNED,APPR,2020-04-03 10:02:51,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-P3389,W-HARR-658-S,WS-HAR-658-CUB-33N,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016612502,CARRIER TROUBLE FDR.91,,,UNASSIGNED,APPR,2020-04-03 10:38:54,,,1,1,1,8,8,5,,CM,,,,PST-WT_-A3184,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016616286,WASHINGTON ST 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2020-04-05 20:05:21,2021-10-05,,1,1,2,8,16,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,W-WSH-606-DSL-1-BAT-5YR,SSO-MXW-A3456,W-WASH ST-606-S,WS-WSH-606-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - ASM,0016616406,SPBK PH2 - FLUID IN MOAT,,,UNASSIGNED,APPR,2020-04-06 09:15:53,,,1,1,1,8,8,5,AUXSUP,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-PHS-2,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Westchester,0016616414,EYEWASH FOR BATTERY ROOMS 1 & 2,,,UNASSIGNED,APPR,2020-04-06 10:30:35,,,1,1,1,8,8,5,,CM,,DRILL,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679-EWH-1,False,,,0,EYEWASH PLUMB,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016616427,BATTERY FLUID LEVELS HIGH ON MULTIPLE CELLS,,,UNASSIGNED,APPR,2020-04-06 12:08:38,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016616429,BATTERY FLUIDS HIGH ON MULTIPLE CELLS,,,UNASSIGNED,APPR,2020-04-06 12:25:55,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016616677,WATER NOT BELOW MINIMUM LINE BUT BATTERIES NEED WATER. WE DID NOT HAVE WATER.,,,UNASSIGNED,APPR,2020-04-06 19:49:14,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - ASM,0016616889,FUEL GAUGE APPEARS TO BE BROKE(SHOWS EMPTY),,,UNASSIGNED,APPR,2020-04-07 12:07:56,,,1,1,1,8,8,3,AUXSUP,CM,,REPAIR,,SSO-MXW-91243,W-RAMAPO-679-S,WN-RM-679-AFT-D04,False,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,0016616911,REPAIR BROKEN TERMINAL BLOCK CAUSING TRIP CIRCUIT MONITORING ALARM-ALARM CURRENTLY CLEAR,,,PLAN,POUTG,2020-04-07 13:55:07,,,1,1,2,8,16,5,,CM,,,,SSO-MXW-P3127,W-DUN 345-634-S,WS-DUN-634-BKR-7,False,,,0,BKR-HV,SSO-BREAKER HV,"TROUBLESHOOT  ALARM CIRCUIT  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,51
SSO BX WC Maint,BX WC - Westchester,0016617206,SPRAINBROOK ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:23,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,WS-SPB-633-OWS-COND-A,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-2,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Bronx,0016617209,MOTT HAVEN ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:24,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,X-MH-440-OWS-COND-A,SSO-OMX-X3019,X-MH 345-440-S,X-MOT-440-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Westchester,0016617210,BUCHANAN ANNUAL SKIMMER CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:24,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,BUCH-696-SKIM-COND-A,SSO-MXW-B3118,W-BUCH345-696-S,WN-BUC-696-OWS-1,False,,,0,Skimmer Tank,,"Perform an Annual maintenance inspection of the Oil Skimmer Tank System Barricade work area Check the Static Fluid Depth Measure Sludge Depth Perform a camera / visual inspection Visually check for oil inside the tank Check the condition of the inside of the tank Record findings on the ""OWS Inspection Summary Form"" If a sediment level over 5"" is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet  Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil Skimmer Tank System Ensure all objectives are all completed The System Description is attached below additional information may be found there Additional information can be found in the ""Annual Maintenance Document"" Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,0016617211,SPRAINBROOK ANNUAL SKIMMER CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:25,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,SPB-633-OWS-SKIM-COND-A,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-1,False,,,0,Skimmer Tank,,"Perform an Annual maintenance on the Skimmer Tank. Notify SSO Control Center, ECC and AECC about test Barricade work area Check the operation of the Oil Minder in the Skimmer Tank Verify MOV 1 and MOV 2 closes on ""Oil Fault Alarm"" Verify MOV 1 and MOV 2 closes on ""Oil Fault Alarm"" Verify MOV 3 and MOV 4 open on ""Oil Fault Alarm"" Inspect the Skimmer Tank Barricade work area Perform a camera / visual inspection Measure and Record the Skimmer Tank static level, record findings on the ""OWS Inspection Summary Form"" Static Fluid Level should be 56”, or 97” below the top of the concrete wall If a sediment level over 5"" is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet  Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Skimmer Tank Ensure all objectives are all completed The system description is attached below additional information may be found there Additional information can be found in the ""Annual Maintenance Instructions"" Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,0016617220,WHITE PLAINS ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:28,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,WS-WP-655A-OWS-COND-A,SSO-MXW-B3344,W-WP-655A-S,WS-WP-655A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Bronx,0016617223,PARKCHESTER ANNUAL OIL WATER SEPARATOR CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:29,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,PK-455-OWS-SKIM-COND-A,SSO-MXW-R3320,X-PKCH 1-455-S,X-PK-455-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Westchester,0016617231,PLEASANTVILLE ANNUAL SKIM CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:31,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,PVLL-668-SKIM-COND-A,SSO-MXW-B3118,W-PVILLE-668-S,WN-PVLL-668-OWS-1,False,,,0,Skimmer Tank,,"Perform an Annual maintenance inspection of the Oil Skimmer Tank System Barricade work area Check the Static Fluid Depth Measure Sludge Depth Perform a camera / visual inspection Visually check for oil inside the tank Check the condition of the concrete inside of the tank Record findings on the ""OWS Inspection Summary Form"" Remove Barricades Record all required data on the Data Splice sheet  Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil Skimmer Tank System Ensure all objectives are all completed The System Description is attached below additional information may be found there Additional information can be found in the 0500-0120 Maintenance Instructions Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,0016617511,SPBK - RELOCATE SPILL CARTS TO MATCH LOCATIONS ON FACILITY PRINT - SEE NOTES,,,UNASSIGNED,APPR,2020-04-09 07:05:08,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3100,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016617562,POOR LIGHTING IN FEEDER 87871 CABLE PRESSURE HOUSE 3. LIGHTING NEEDS UPGRADING,,,PLAN,APPR,2020-04-09 11:42:54,,,2,1,2,8,16,5,,FM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,,Ensure safe driving On site job briefing Isolate the feed  Check dead - Utilize lockout / Tag-out if necessary.  ,"Fluke meter, ladder, goggles, gloves. tester, tape, wire nuts and hardware",light fixture wire hardware,SSO Ops for the permit,59
SSO BX WC Maint,BX WC - ASM,0016617562,POOR LIGHTING IN FEEDER 87871 CABLE PRESSURE HOUSE 3. LIGHTING NEEDS UPGRADING,,,PLAN,APPR,2020-04-09 11:42:54,,,2,2,2,8,16,5,,FM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,,Ensure safe driving On site job briefing Isolate the feed  Check dead - Utilize lockout / Tag-out if necessary.  ,"Fluke meter, ladder, goggles, gloves. tester, tape, wire nuts and hardware",light fixture wire hardware,SSO Ops for the permit,59
SSO BX WC Maint,BX WC - Westchester,0016617580,SPB - CHECK AND REPAIR A-PHASE MECH HEATER NOT WORKING. SEE LONG DESCRIPTION,,,UNASSIGNED,APPR,2020-04-09 17:55:39,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-BKR-RS6,False,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,0016617581,SPB- RNS4 A & B PHASE HEATERS NO WORKING. FOLLOW UP,,,UNASSIGNED,APPR,2020-04-09 18:09:29,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3114,W-SB-633-S,WS-SPB-633-BKR-RNS4,False,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,0016618885,REMOVE OUT OF SERVICE EMERG EYEWASH UNIT,,,PLAN,APPR,2020-04-11 13:00:49,,,1,1,2,2,4,5,,FM,,,,SSO-MXW-R3044,X-SC 138-003B-S,X-SC-3B-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Remove Fendall 2000 eyewash unit from Diesel Gen Complete datasplice round Inform supervisor of any discrepancies,"Remove Fendall 2000 eyewash unit from Diesel Gen Refer to powerpoint for assistance  Remove eyewash cartridge -if accordion on unit is open, unit cartridge may have been released  -water from accordion will have to be remove prior to removing unit Remove unit from wall by removing bolts Remove battery from unit and dispose properly Dispose of unit Complete datasplice round Inform supervisor of any discrepancies",Impact with sockets,Bucket Mop,,59
SSO BX WC Maint,BX WC - Westchester,0016622020,EMERGENCY & EXIT LIGHTS DID NOT WORK IN DIESEL GEN ROOM. FEED LP #3 BKR 20 WAS TURNED OFF TO TEST,,,UNASSIGNED,APPR,2020-04-14 13:12:49,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679-ELS,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016622042,SEAL BROKEN ON CART IN FRONT OF PAR 4500,,,UNASSIGNED,APPR,2020-04-14 13:56:26,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-B3118,W-RAMAPO-679-S,WN-RM-679-SPC-2,False,,,0,SPILLCART,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016622275,FUEL TANK D03 HAS RUST / CORROSION NEEDS RE-PAINTING,,,UNASSIGNED,APPR,2020-04-15 11:36:48,,,1,1,1,8,8,6,AUXSUP,CM,,,,SSO-MXW-91243,W-DUN SO-631-S,WS-DUN-631-AFT-D03,False,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,0016622338,FIBER HUT DOOR CAN BE PULLED OPEN - WON'T LOCK PROPERLY - SSM BEFORE VENDOR,,,UNASSIGNED,APPR,2020-04-15 16:20:44,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016623166,GSI 14.17 SMOKE DETECTOR MAINTENANCE & CLEANING,,,UNASSIGNED,APPR,2020-04-15 20:11:01,2021-04-15,,1,1,1,8,8,4,SSO-ONV,CMP-0,SSO-CP-SMOKE-DET-01,FIRE-EQ,CP-638-PYROTRONICS,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638-SMD,False,,,0,SMKDET,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,0016623262,CORRODED OUTLETS,,,UNASSIGNED,APPR,2020-04-16 08:31:26,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016624365,ABSORBENTS NEED TO BE REPLACED.,,,UNASSIGNED,APPR,2020-04-17 15:32:19,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - TRF,0016625211,CIRCUIT SWITCHER-CS-TA,,,READY,APPR,2020-04-17 20:07:11,2021-10-17,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-MARK-V,,SSO-CSW-0000078,SSO-MXW-R3144,W-MILL138-680-S,WN-MW-680-CSW-CS-TA,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a  PM on an S&C MARK V CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Mechanical Check of the Circuit Switcher Measure and Record the resistance at all required points Perform a Check of the Contact Timing Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on an S&C MARK V CIRCUIT SWITCHER Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Record the following on the Data Sheet a. Station name, equipment position, and date b. Maximo Work Order number c. Why the Circuit Switcher is being inspected Ensure all required information is recorded on the Instruction and Data Splice sheets A link to Instruction 0700-1603 is included below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • Stop Watch • Timing set • Micro-ohm meter",Insure all required spare parts are available: • Gasket for Shunt-Trip Solenoid-Housing cover • Gasket for Terminal Block cover ,,13
SSO BX WC Maint,BX WC - TRF,0016625211,CIRCUIT SWITCHER-CS-TA,,,READY,APPR,2020-04-17 20:07:11,2021-10-17,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-MARK-V,,SSO-CSW-0000078,SSO-MXW-R3144,W-MILL138-680-S,WN-MW-680-CSW-CS-TA,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a  PM on an S&C MARK V CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Mechanical Check of the Circuit Switcher Measure and Record the resistance at all required points Perform a Check of the Contact Timing Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on an S&C MARK V CIRCUIT SWITCHER Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Record the following on the Data Sheet a. Station name, equipment position, and date b. Maximo Work Order number c. Why the Circuit Switcher is being inspected Ensure all required information is recorded on the Instruction and Data Splice sheets A link to Instruction 0700-1603 is included below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • Stop Watch • Timing set • Micro-ohm meter",Insure all required spare parts are available: • Gasket for Shunt-Trip Solenoid-Housing cover • Gasket for Terminal Block cover ,,13
SSO BX WC Maint,BX WC - TRF,0016625211,CIRCUIT SWITCHER-CS-TA,,,READY,APPR,2020-04-17 20:07:11,2021-10-17,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-MARK-V,,SSO-CSW-0000078,SSO-MXW-R3144,W-MILL138-680-S,WN-MW-680-CSW-CS-TA,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a  PM on an S&C MARK V CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Mechanical Check of the Circuit Switcher Measure and Record the resistance at all required points Perform a Check of the Contact Timing Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on an S&C MARK V CIRCUIT SWITCHER Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Record the following on the Data Sheet a. Station name, equipment position, and date b. Maximo Work Order number c. Why the Circuit Switcher is being inspected Ensure all required information is recorded on the Instruction and Data Splice sheets A link to Instruction 0700-1603 is included below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • Stop Watch • Timing set • Micro-ohm meter",Insure all required spare parts are available: • Gasket for Shunt-Trip Solenoid-Housing cover • Gasket for Terminal Block cover ,,13
SSO BX WC Maint,BX WC - Westchester,0016627887,BATTERY ROOM TEMP  IS ABOVE 80F BECAUSE ROOM HEATER IS CONTINUOUSLY ON DUE TO INOPERABLE THERMOSTAT,,,UNASSIGNED,COMPFLD,2020-04-19 07:42:42,,,1,1,1,8,8,2,,CM,,,,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016628894,ACCESS ALARM ON MAIN GATE NOT COMING UP ON HMI,,,UNASSIGNED,APPR,2020-04-20 19:58:54,,,1,1,1,8,8,5,,CM,,ALARM,,SSO-MXW-P3389,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016628979,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-21 07:41:08,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REG-N1-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
