SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016638181,0500-06  RECTIFIER INSP  C-22,,,READY,FUTR,2020-04-29 20:17:06,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.2,SSO-MXW-A3456,X-PKCH 2-454-S,X-PK-454-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016638213,STATION BATTERY INSPECTION C1 (60 CELLS),,,READY,FUTR,2020-04-29 20:17:25,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-130ENER-ANT-Q,,SSO-CP-BAT-0000042-001,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016638214,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-04-29 20:17:26,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0009991-0050006-0C1,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016638217,0500-25 DC LOADBOARD TEST  S1,,,READY,FUTR,2020-04-29 20:17:27,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-4567,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016638218,0500-25 DC LOADBOARD TEST  S2,,,READY,FUTR,2020-04-29 20:17:28,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-5678,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - ASM,0016638246,EV-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:44,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-664-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,W-EASTVEW-664-S,WN-EV-664-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016638248,WASH ST-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:46,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-606-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,W-WASH ST-606-S,WS-WSH-606-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016638249,WP-PUMPHOUSE-PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:46,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-655-S-PHS-2-HOTSPOT-INSP,SSO-MMH-R3127,W-WP-655A-S,WS-WP-655A-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016638250,ELMSF-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:47,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-660-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,W-ELMSF-660-S,WS-ELM-660-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016638253,ELMSF-PUMPHOUSE-PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:48,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-660-S-PHS-2-HOTSPOT-INSP,SSO-MMH-R3127,W-ELMSF-660-S,WS-ELM-660-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016638260,ELMSF-PUMPHOUSE-PH3 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:53,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-660-S-PHS-3-HOTSPOT-INSP,SSO-MMH-R3127,W-ELMSF-660-S,WS-ELM-660-PHS-3,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016638261,HARR-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:17:54,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-658-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,W-HARR-658-S,WS-HAR-658-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - Westchester,0016638303,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2020-04-29 20:18:22,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-1234,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016638403,BATTERY INSPECTION C-21,,,READY,FUTR,2020-04-29 20:20:11,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-SEL-Q,,SSO-CP-BAT-0000030-001,SSO-MXW-A3456,X-PKCH 2-454-S,X-PK-454-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per Instruction 0500-0022,Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant) ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016638404,0500-06  RECTIFIER INSP  C-21,,,READY,FUTR,2020-04-29 20:20:12,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.1,SSO-MXW-A3456,X-PKCH 2-454-S,X-PK-454-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016638501,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-04-29 20:21:07,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-HAR-658-REC-125-1,SSO-MXW-A3141,W-HARR-658-S,WS-HAR-658-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016638503,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-04-29 20:21:09,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-HAR-658-REC-125-2,SSO-MXW-A3141,W-HARR-658-S,WS-HAR-658-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016638807,WHITE PLAINS ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-04-29 20:23:52,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,W-WP-655A-DSL-1-BAT-Q,SSO-MXW-A3456,W-WP-655A-S,WS-WP-655A-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,Barrier tape Gloves  ,Bicarbonate of soda  ,,6
SSO BX WC Maint,BX WC - Westchester,0016638809,WASHINGTON ST ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-04-29 20:23:53,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,W-WSH-606-DSL-1-BAT-Q,SSO-MXW-A3456,W-WASH ST-606-S,WS-WSH-606-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,Barrier tape Gloves  ,Bicarbonate of soda  ,,6
SSO BX WC Maint,BX WC - Westchester,0016638829,STATION BATTERY INSPECTION C-1,,,READY,FUTR,2020-04-29 20:24:01,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0005037-0050005-01-001,SSO-MXW-A3141,W-EASTVEW-664-S,WN-EV-664-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016638830,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-04-29 20:24:02,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0010180-0050006-0C1,SSO-MXW-A3141,W-EASTVEW-664-S,WN-EV-664-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016638878,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2020-04-29 20:24:25,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-2345,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016638888,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,2020-04-29 20:24:30,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-1,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016638889,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,2020-04-29 20:24:31,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-1,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016638890,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,2020-04-29 20:24:31,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-1,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016638894,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,2020-04-29 20:24:33,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-2,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016638895,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,2020-04-29 20:24:34,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-2,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016638896,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,2020-04-29 20:24:35,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-2,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,0016638934,0500-25  DC LOADBOARD TEST C-2,,,READY,FUTR,2020-04-29 20:24:53,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-456-S-0500-25.2,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016638978,0500-25  DC LOADBOARD TEST S-1,,,READY,FUTR,2020-04-29 20:25:15,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-455-S-0500-25.3,SSO-MXW-A3456,X-PKCH 1-455-S,X-PK-455-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016639028,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:37,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016639029,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:38,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-696-COMP-CMP,SSO-OWC-A3019,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016639030,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:38,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-634-COMP-CMP,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016639031,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:39,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
