SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016639032,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:40,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016639033,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:40,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016639034,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:41,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016639035,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:41,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016639036,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:42,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016639052,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:49,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016639053,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:50,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,0016639054,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-04-29 20:25:50,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016639212,STATION BATTERY INSPECTION C-2,,,READY,FUTR,2020-04-29 20:27:07,2021-10-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000193-Q,SSO-MXW-A3456,W-CEDAR-616-S,WS-CED-616-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016639213,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-04-29 20:27:08,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000112-0050006-0C2,SSO-MXW-A3141,W-CEDAR-616-S,WS-CED-616-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016639277,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-04-29 20:27:45,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000102-0050006-0C21,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016639296,SC 138 RECTIFIER INSP  C-2,,,READY,FUTR,2020-04-29 20:27:57,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-003B-S-0500-6.2,SSO-MXW-A3141,X-SC 138-003B-S,X-SC-3B-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016639322,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-04-29 20:28:11,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,X-SC-3C-OWF-INSP,SSO-MXW-B3344,X-SC13-003C-S,X-SC-3C,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016639496,SC 138 RECTIFIER INSP  C-1,,,READY,FUTR,2020-04-29 20:29:40,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-003B-S-0500-6.1,SSO-MXW-A3141,X-SC 138-003B-S,X-SC-3B-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016639498,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,2020-04-29 20:29:41,2021-10-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,NPCC,SSO-BAT-0000279,SSO-MXW-A3141,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016639499,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-04-29 20:29:41,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008541-0050006-0C2,SSO-MXW-A3141,W-PLVY 345-701-S,WN-PLVY-701-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016639519,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-04-29 20:29:50,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000101-0050006-0C1,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016640603,-3MA ON LOAD BOARD,,,UNASSIGNED,APPR,2020-05-01 14:55:46,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3389,W-WP-655A-S,WS-WP-655A-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016647070,FDR CONTROL SWITCH & LOCATE CONTROL SWITCH HARDWARE IS BENT,,,UNASSIGNED,APPR,2020-05-02 06:01:16,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-BUCH 13-694-S,WN-BUC-694-CUB-F1-7,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - ASM,0016648430,0500-12 1 YR PM PVILLE HVTS W2,,,READY,FUTR,2020-05-02 20:09:38,2021-10-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000079-002,SSO-MMH-R3405,W-PVL13KV-669-S,WN-PVLL-669-HTS-W2,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016648431,0500-12 1 YR PM MILLWOOD HVTS W5,,,READY,FUTR,2020-05-02 20:09:39,2021-10-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000070-002,SSO-MMH-R3405,W-MILL 13-683-S,WN-MW-683-HTS-W5,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016648433,0500-12 1 YR  PM-PKCH. 2 13KV-HVTS-B7,,,READY,FUTR,2020-05-02 20:09:40,2021-10-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000008-002,SSO-MMH-R3405,X-PKCH 2-454-S,X-PK-454-HTS-B7,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,0016650526,CHIPPED PORCELAIN  - ALL PHASES,,,UNASSIGNED,APPR,2020-05-04 17:22:52,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-1W,True,,,1,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,0016650527,CONCRETE FOOTING CRACKED/DEGRADING,,,UNASSIGNED,APPR,2020-05-04 17:22:57,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-6W,False,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,0016650528,CONCRETE FOOTING CRACKED/DEGRADING,,,UNASSIGNED,APPR,2020-05-04 17:22:59,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-7W,False,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,0016650529,PRESSURE RELIEF INDICATOR TABS MISSING,,,UNASSIGNED,APPR,2020-05-04 17:23:02,,,1,1,1,8,8,5,SSO-TRF,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-TA-2,False,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,0016650655,BKR-  11  DT (MAJOR OR MINOR),,,UNASSIGNED,APPR,2020-05-04 20:01:00,2021-11-03,,1,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000945-GCB 000916,SSO-MXW-P3118,W-EFSHKL-706-S,WN-EF-706-BKR-11,True,,,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO BX WC Maint,BX WC - Westchester,0016650671,CLOSING TIME FOR A AND C PHASE TOO SLOW,,,UNASSIGNED,APPR,2020-05-04 21:40:37,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-GH-628-S,WS-GH-628-BKR-5171,False,,,0,BKRCAP,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016650762,CHECK/REPAIR - BKR CLOSED WHILE RACKING IN,,,PLAN,APPR,2020-05-05 12:26:48,,,1,1,2,4,8,3,,CM,,,,SSO-MXW-R3397,W-CEDAR-616-S,WS-CED-616-BKR-5423,False,,,0,BKRFDR,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016650785,"CORROSION BASE OF WATER SUPPLY, 2N1 SUPPLY, 2N2 SUPPLY PIPES",,,UNASSIGNED,APPR,2020-05-05 17:28:06,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,False,,,0,Deluge Valve Enc,,,,,,,57
SSO BX WC Maint,BX WC - Westchester,0016650793,REPAIR INDICATION ON 2B(OPEN INDICATION FOR SOCCS CAM NOT ADJUSTED PROPERLY),,,UNASSIGNED,APPR,2020-05-05 18:15:02,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-J3137,W-EFSHKL-706-S,WN-EF-706-DSW-2B,True,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016651076,TEST HEADER GATE VALVE - REQUIRES TAMPER SWITCH OR  LOCK/CHAIN,,,UNASSIGNED,APPR,2020-05-06 11:22:43,,,1,1,1,8,8,3,SSO-TRF,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-FRP-S3,False,,,0,FIREPUMP,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,0016651078,"CORROSION AT BASE OF WATER SUPPLY, 2N1 SUPPLY, 2N2 SUPPLY PIPES",,,UNASSIGNED,APPR,2020-05-06 11:28:35,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,False,,,0,Deluge Valve Enc,SSO-TRF-REA-REG,,,,,,57
SSO BX WC Maint,BX WC - Bronx,0016651079,DEFECTIVE ALL PHASES,,,UNASSIGNED,APPR,2020-05-06 11:42:36,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3335,X-HG 13-402-S,X-HG-402-GSW-G4-13,True,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,0016651663,NO ACCESS ALARM CAME UP WHEN THE SWITCHGEAR WAS ENETERED,,,UNASSIGNED,APPR,2020-05-07 05:12:12,,,1,1,1,8,8,3,,ALARM,,ALARM,,SSO-MXW-P3389,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016651781,REPLACE DIVERTER GAUGE-CANNOT VERIFY OIL LEVEL - APPEARS LOW,,,WMATL,APPR,2020-05-07 10:08:54,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-D3328,W-MILL 13-683-S,WN-MW-683-TRF-1,True,,,1,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - ASM,0016651768,AIR COMPRESSOR IS CONTINOUSLY RUNNING,,,UNASSIGNED,APPR,2020-05-07 09:43:32,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-S3139,W-MILL W-681-S,WN-MW-681-BKR-10-CMPA,False,,,0,AIRCOMP,,,,,,,10
SSO BX WC Maint,BX WC - Westchester,0016652955,RUN PERMANENT FEED FOR BKR F7 CLOSING CKT,,,UNASSIGNED,POUTG,2020-05-08 08:02:45,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3132,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,False,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,0016653040,DELUGE ROOM LIGHTING -  2 OUT OF 4 LIGHT FIXTURES ARE OUT,,,UNASSIGNED,APPR,2020-05-08 16:16:43,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016653815,MONITORING LIGHT SOCKET BROKEN FOR LOR 86-1/T1 ON PANEL 1MS. BROKEN BULB IN SOCKET,,,UNASSIGNED,APPR,2020-05-08 20:42:40,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016653818,SMALL TREE BRANCH OVER HANGING BARBED WIRE ON PERIMITER FENCE NEAR CAP BANKS BY STATION CLAMSHELLS,,,UNASSIGNED,APPR,2020-05-08 21:02:53,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016653855,STATION ACCESS ALARM IS UP SOLID. ALL DOORS AND PERIMETER FENCE ARE SECURE AND NORMAL,,,UNASSIGNED,APPR,2020-05-09 15:28:42,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,W-EASTVEW-664-S,WN-EV-664-SEC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016656680,BKR CO-2847,,,READY,APPR,2020-05-11 15:04:53,2021-12-13,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMI-VIT,,SSO-BKR-0002847,SSO-MXW-P3331,X-179 13-451-S,X-E179-451-BKR-2847,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMI Breaker per Maintenance Instruction 0700-1202  Perform visual inspection of breaker condition Inspect Manual Spring Discharge and Trip Interlocks Perform mechanical checks of the Mechanism Perform Electrical Checks of the Stored Energy Operator Mechanism Perform a Lubrication of Breaker components Perform a cleaning of the Circuit Breaker Perform required testing of breaker Perform a Final Inspection of the Circuit Breaker Perform Vacuum Integrity Test  For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1202 and 0700-0706, ensure objectives are all completed","• Micro-ohm meter • Multimeter • Breaker Timing Equipment • Metric tools (for use on Interrupters) • Standard tools (sockets, wrenches etc. for all other parts) • Wiring tools • Lint-free cloth • Test umbilical cord • Barrier tape • Appropriate PPE (face shield, goggles etc) • Drift pins: 1/8”, 3/16” and ¼” diameter • Flashlight • Vacuum cleaner","• All-in-One Lubrication Kit • Lubricant, grease, GE type 0282A2048P009 or equivalent • Alcohol (denatured or isopropyl, Solvents, Precision NF or equivalent • Lint-free cloth • Scotch Brite",,17|18
SSO BX WC Maint,BX WC - Westchester,0016656704,CIRCUIT BREAKER CO-2581 (1200A),,,READY,APPR,2020-05-11 15:05:10,2021-12-19,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2581,SSO-MXW-P3375,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2581,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016656705,CIRCUIT BREAKER CO-2871  (3000A),,,READY,APPR,2020-05-11 15:05:11,2021-12-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2871,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2871,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,0016656706,CIRCUIT BREAKER CO-2872  (3000A),,,READY,APPR,2020-05-11 15:05:12,2021-12-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2872,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2872,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
