SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016656913,STATION BATTERY INSPECTION C1,,,READY,FUTR,2020-05-11 15:09:43,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,WS-ELM-662B-BAT-C1,SSO-MXW-A3456,W-ELMSF 2-662B-S,WS-ELM-662B-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016656914,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2020-05-11 15:09:44,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-ELM-662B-REC-C1,SSO-MXW-A3141,W-ELMSF 2-662B-S,WS-ELM-662B-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016656915,STATION BATTERY INSPECTION C2,,,READY,FUTR,2020-05-11 15:09:45,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,WS-ELM-662B-BAT-C2,SSO-MXW-A3456,W-ELMSF 2-662B-S,WS-ELM-662B-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,0016656916,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2020-05-11 15:09:46,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-ELM-662B-REC-C2,SSO-MXW-A3141,W-ELMSF 2-662B-S,WS-ELM-662B-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656917,BATTERY INSPECTION C1,,,READY,FUTR,2020-05-11 15:09:46,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,X-ADY-253-BAT-C1,SSO-MXW-A3456,X-ACADEMY-253-S,X-ADY-253-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656918,0500-06  RECTIFIER  QUARTERLY INSPECTION C1,,,READY,FUTR,2020-05-11 15:09:47,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-ADY-253-REC-125-1,SSO-MXW-A3141,X-ACADEMY-253-S,X-ADY-253-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656919,BATTERY INSPECTION C2,,,READY,FUTR,2020-05-11 15:09:48,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,X-ADY-253-BAT-C2,SSO-MXW-A3456,X-ACADEMY-253-S,X-ADY-253-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656920,0500-06  RECTIFIER  QUARTERLY INSPECTION C2,,,READY,FUTR,2020-05-11 15:09:49,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-ADY-253-REC-125-2,SSO-MXW-A3141,X-ACADEMY-253-S,X-ADY-253-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656921,BATTERY INSPECTION 125V-1,,,READY,FUTR,2020-05-11 15:09:49,2021-12-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,X-E179-450-BAT-125-1,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656922,0500-06  RECTIFIER INSP  125V-1,,,READY,FUTR,2020-05-11 15:09:51,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-E179-450-REC-125-1,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656924,0500-06  RECTIFIER INSP  125V-2,,,READY,FUTR,2020-05-11 15:09:52,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-E179-450-REC-125-2,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656925,BATTERY INSPECTION 125V-3,,,READY,FUTR,2020-05-11 15:09:53,2021-12-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,X-E179-451-BAT-125-3,SSO-MXW-A3141,X-179 13-451-S,X-E179-451-BAT-125-3,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656926,0500-06  RECTIFIER INSP 125V-3,,,READY,FUTR,2020-05-11 15:09:54,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,X-E179-451-REC-125-3,SSO-MXW-A3141,X-179 13-451-S,X-E179-451-REC-125-3,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656927,BATTERY INSPECTION 125V-4,,,READY,FUTR,2020-05-11 15:09:55,2021-12-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,X-E179-451-BAT-125-4,SSO-MXW-A3141,X-179 13-451-S,X-E179-451-BAT-125-4,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656928,0500-06  RECTIFIER INSP 125V-4,,,READY,FUTR,2020-05-11 15:09:56,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,X-E179-451-REC-125-4,SSO-MXW-A3141,X-179 13-451-S,X-E179-451-REC-125-4,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656929,BATTERY INSPECTION 125V S1,,,READY,FUTR,2020-05-11 15:09:56,2021-11-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,X-HG-402-BAT-S1-Q,SSO-MXW-A3456,X-HG 13-402-S,X-HG-402-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656930,0500-06  RECTIFIER INSP  S1 (125VDC),,,READY,FUTR,2020-05-11 15:09:57,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-402-S-0500-6.1,SSO-MXW-A3456,X-HG 13-402-S,X-HG-402-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,0016656931,BATTERY INSPECTION 125V S2,,,READY,FUTR,2020-05-11 15:09:58,2021-11-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,X-HG-402-BAT-S2-Q,SSO-MXW-A3456,X-HG 13-402-S,X-HG-402-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,0016656932,0500-06  RECTIFIER INSP  S2 (125VDC),,,READY,FUTR,2020-05-11 15:09:59,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-402-S-0500-6.2,SSO-MXW-A3456,X-HG 13-402-S,X-HG-402-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,0016657131,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:43,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-BUC-694-STATION-HS-WINT,SSO-MXW-P3368,W-BUCH 13-694-S,WN-BUC-694,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016657132,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:43,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-BUC-695-STATION-HS-WINT,SSO-MXW-P3120,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016657133,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:44,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-BUC-696-STATION-HS-WINT,SSO-MXW-P3120,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016657134,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:45,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-EF-706-STATION-HS-WINT,SSO-MXW-P3120,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016657135,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:45,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-EV-664-STATION-HS-WINT,SSO-MXW-P3120,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016657136,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:47,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-GRL-667-STATION-HS-WINT,SSO-MXW-P3368,W-GRASSLND-667-S,WN-GRL-667,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016657137,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:47,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-MW-680-STATION-HS-WINT,SSO-MXW-P3120,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,0016657138,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:48,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-MW-681-STATION-HS-WINT,SSO-MXW-P3120,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016657139,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2020-05-11 15:38:49,2021-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WN-OSS-674-STATION-HS-WINT,SSO-MXW-P3368,W-OSSIN W-674-S,WN-OSS-674,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
