SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016657234,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2020-05-11 15:41:51,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0664-S-0050025-02C,SSO-MXW-A3141,W-EASTVEW-664-S,WN-EV-664-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016657236,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,2020-05-11 15:41:52,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0683-S-0050025-01C,SSO-MXW-A3141,W-MILL 13-683-S,WN-MW-683-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,0016657237,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,2020-05-11 15:41:53,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0683-S-0050025-02C,SSO-MXW-A3141,W-MILL 13-683-S,WN-MW-683-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - ASM,0016657298,P MCLEA-PURS PLANT-M51N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:35,2021-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-233-S-PUR-M51N-HOTSPOT-INSP,SSO-MMH-R3127,W-MCLN CCP-233-S,WS-MCL-233-PUR-M51N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657299,P MCLEA-PURS PLANT-M51S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:35,2021-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-233-S-PUR-M51S-HOTSPOT-INSP,SSO-MMH-R3127,W-MCLN CCP-233-S,WS-MCL-233-PUR-M51S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657300,P MCLEA-PURS PLANT-M52N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:36,2021-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-233-S-PUR-M52N-HOTSPOT-INSP,SSO-MMH-R3127,W-MCLN CCP-233-S,WS-MCL-233-PUR-M52N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657301,P MCLEA-PURS PLANT-M52S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:36,2021-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-233-S-PUR-M52S-HOTSPOT-INSP,SSO-MMH-R3127,W-MCLN CCP-233-S,WS-MCL-233-PUR-M52S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657302,P SPBRK-PURS PLANT-M51 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:37,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-234-S-PUR-M51-HOTSPOT-INSP,SSO-MMH-R3127,W-SB CCP-234-S,WS-SPB-234-PUR-M51,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657303,P SPBRK-PURS PLANT-M52 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:38,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-234-S-PUR-M52-HOTSPOT-INSP,SSO-MMH-R3127,W-SB CCP-234-S,WS-SPB-234-PUR-M52,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657309,P E147-PURS PLANT-M72N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:42,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-236-S-PUR-M72N-HOTSPOT-INSP,SSO-MMH-R3127,X-E147 CCP-236-S,X-E147-236-PUR-M72N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657310,P E147-PURS PLANT-M72S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:43,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-236-S-PUR-M72S-HOTSPOT-INSP,SSO-MMH-R3127,X-E147 CCP-236-S,X-E147-236-PUR-M72S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657311,P BROOK-PURS PLANT-M71N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:43,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-237-S-PUR-M71N-HOTSPOT-INSP,SSO-MMH-R3127,X-BRKAV CP-237-S,X-BRK-237-PUR-M71N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657312,P BROOK-PURS PLANT-M71S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:42:44,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-237-S-PUR-M71S-HOTSPOT-INSP,SSO-MMH-R3127,X-BRKAV CP-237-S,X-BRK-237-PUR-M71S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,0016657364,HG 138-PUMPHOUSE-PH 1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:19,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-403-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,X-HG 138-403-S,X-HG-403-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657365,179 138-PUMPHOUSE-PH 1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:19,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-450-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,X-179 138-450-S,X-E179-450-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - Westchester,0016657366,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,2020-05-11 15:43:20,2021-12-28,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-633-S-00031,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-1,False,,,0,Skimmer Tank,,"Perform Biweekly/Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - ASM,0016657367,SB-PUMPHOUSE-PH1 X28 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:21,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,W-SB-633-S,WS-SPB-633-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657368,SB-PUMPHOUSE-PH2 M51 & M52 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:22,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-2-HOTSPOT-INSP,SSO-MMH-R3127,W-SB-633-S,WS-SPB-633-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657369,SPRAINBROOK PUMPHOUSE M29 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:22,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-M29-HOTSPOT-INSP,SSO-MMH-R3127,W-SB-633-S,WS-SPB-633-PHS-M29,False,,,0,PUMPHOUS,PUMPHOUSE,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657370,SB-PUMPHOUSE-Y49 HPFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:23,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-Y49-HOTSPOT-INSP,SSO-MMH-R3127,W-SB-633-S,WS-SPB-633-PHS-Y49-HPFF,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657371,NTRANS-PUMPHOUSE-Y49HPFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:24,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-635-S-PHS-HPFF-HOTSPOT-INSP,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-PHS-HPFF,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657372,NTRANS-PUMPHOUSE-Y49 SCFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:25,2021-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-635-S-PHS-SCFF-HOTSPOT-INSP,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-PHS-SCFF,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - Westchester,0016657373,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,2020-05-11 15:43:26,2021-12-28,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-655A-S-0003,SSO-MXW-B3344,W-WP-655A-S,WS-WP-655A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist/chem lab tech to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - Westchester,0016657374,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,2020-05-11 15:43:26,2021-12-28,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-664-S-0001,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664-OWS-1,False,,,0,Skimmer Tank,,"Perform Biweekly/Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies ",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - Westchester,0016657375,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,2020-05-11 15:43:27,2021-12-28,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-667-S-001,SSO-MXW-B3118,W-GRASSLND-667-S,WN-GRL-667-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform Biweekly/Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - Westchester,0016657376,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,2020-05-11 15:43:28,2021-11-28,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-668-S-0002,SSO-MXW-B3118,W-PVILLE-668-S,WN-PVLL-668-OWS-1,False,,,0,Skimmer Tank,,"Perform Biweekly/Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - ASM,0016657377,MILL138-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:29,2021-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-680-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,W-MILL138-680-S,WN-MW-680-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,0016657378,MILL138-PUMPHOUSE-PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-05-11 15:43:29,2021-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-680-S-PHS-2-HOTSPOT-INSP,SSO-MMH-R3127,W-MILL138-680-S,WN-MW-680-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - Westchester,0016657379,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,UNASSIGNED,FUTR,2020-05-11 15:43:30,2021-12-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,CP-696-S-0006,SSO-MXW-B3118,W-BUCH345-696-S,WN-BUC-696-OWS-1,False,,,0,Skimmer Tank,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016657400,0500-0701 (A) EMERG DIESEL GEN INSP.- MILL W,,,READY,FUTR,2020-05-11 15:43:45,2021-11-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008247-002,SSO-MMH-R3123,W-MILL W-681-S,WN-MW-681-DSL-1,True,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016657400,0500-0701 (A) EMERG DIESEL GEN INSP.- MILL W,,,READY,FUTR,2020-05-11 15:43:45,2021-11-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008247-002,SSO-MMH-R3123,W-MILL W-681-S,WN-MW-681-DSL-1,True,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,0016657427,0500-12 1 YR PM - HVTS W32 - BUCH,,,READY,FUTR,2020-05-11 15:44:04,2021-12-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000026-W32,SSO-MMH-R3405,W-BUCH 13-694-S,WN-BUC-694-HTS-W32,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657433,0500-12 HVTS-V1 - NORTH BARREL SET (VEH. 42370),,,READY,FUTR,2020-05-11 15:44:08,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000060-001,SSO-MMH-R3134,W-GREENBURGH-RC,WN-GB-RC-HTS-V1,False,,,0,HVTS-DC-T,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657434,0500-12 PM 179 ST.13KV-HVTS-B9,,,READY,FUTR,2020-05-11 15:44:09,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000083-002,SSO-MMH-R3405,X-179 13-451-S,X-E179-451-HTS-B9,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657437,0500-12 HVTS-V10 - CF100KV WEST BREAD VAN (VEH. 42641),,,READY,FUTR,2020-05-11 15:44:11,2021-11-28,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000094-001,SSO-MMH-R3405,W-DUN NO-630-S,WS-DUN-630-TST-V10,False,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657444,0500-12 1 YR PM CEDAR ST. HVTS W21,,,READY,FUTR,2020-05-11 15:44:16,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000110-W21,SSO-MMH-R3405,W-CEDAR-616-S,WS-CED-616-HTS-W21,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657446,0500-12 PM BRUCNER 13KV-HVTS-B11,,,READY,FUTR,2020-05-11 15:44:17,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000123-001,SSO-MMH-R3405,X-BRUCK-401-S,X-BRU-401-HTS-B11,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657447,0500-12 1 YR PM - HVTS W29,,,READY,FUTR,2020-05-11 15:44:17,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000129-001,SSO-MMH-R3405,W-CEDAR-616-S,WS-CED-616-HTS-W29,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657448,0500-12 HVTS-V13- PHENIX C100KV BRONX BREAD VAN 41614,,,READY,FUTR,2020-05-11 15:44:18,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000136-001,SSO-MMH-R3134,X-PKCH 2-454-S,X-PK-454-HTS-V13,False,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657451,0500-12 PM HELLGATE 13KV-HVTS-B17,,,READY,FUTR,2020-05-11 15:44:20,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HVTS-B17,SSO-MMH-R3405,X-HG 13-402-S,X-HG-402-HTS-B17,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,0016657452,0500-12 PM HELLGATE 13KV-HVTS-B18,,,READY,FUTR,2020-05-11 15:44:21,2021-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HVTS-B18,SSO-MMH-R3405,X-HG 13-402-S,X-HG-402-HTS-B18,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Bronx,0016657466,0500-25  DC LOADBOARD TEST C-1,,,READY,FUTR,2020-05-11 15:44:30,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-401-S-0500-25.1,SSO-MXW-A3456,X-BRUCK-401-S,X-BRU-401-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016657467,0500-25  DC LOADBOARD TEST C-2,,,READY,FUTR,2020-05-11 15:44:31,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-401-S-0500-25.2,SSO-MXW-A3456,X-BRUCK-401-S,X-BRU-401-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016657468,0500-25  DC LOADBOARD TEST S-1,,,READY,FUTR,2020-05-11 15:44:31,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-402-S-0500-25.1,SSO-MXW-A3456,X-HG 13-402-S,X-HG-402-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016657469,0500-25  DC LOADBOARD TEST S-2,,,READY,FUTR,2020-05-11 15:44:32,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-402-S-0500-25.2,SSO-MXW-A3456,X-HG 13-402-S,X-HG-402-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016657470,0500-25  DC LOADBOARD TEST 250VDS C1,,,READY,FUTR,2020-05-11 15:44:33,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-402-S-0500-25.3,SSO-MXW-A3456,X-HG 138-403-S,X-HG-403-LB-DC-250-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
