SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016657471,0500-25  DC LOADBOARD TEST 250VDC C2,,,READY,FUTR,2020-05-11 15:44:33,2021-12-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-402-S-0500-25.4,SSO-MXW-A3456,X-HG 138-403-S,X-HG-403-LB-DC-250-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,0016657690,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:05,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Bronx,0016657690,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:05,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Bronx,0016657691,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:06,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016657696,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:10,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657696,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:10,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657697,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:10,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016657698,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:11,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657698,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:11,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657699,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:12,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016657700,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:13,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657700,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:13,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657701,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:13,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016657702,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:14,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-634-COMP-CMP,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657702,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:14,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-634-COMP-CMP,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657703,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:15,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-634-COMP-CMP,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016657704,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:15,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657704,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:15,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657705,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:16,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016657706,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:17,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657706,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:17,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657707,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:18,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,0016657708,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:19,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657708,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:19,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657709,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:19,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,0016657710,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:20,2021-11-28,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657710,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:20,2021-11-28,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,0016657711,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2020-05-11 15:47:21,2021-12-28,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,False,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
