SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - TRF,0016660146,CIRCUIT SWITCHER CS11 A & C PHASE NEEDS GAS,,,SCHED,APPR,2020-05-13 13:11:37,,2020-10-06,1,1,1,8,8,2,,CM,,,,SSO-MXW-B3138,X-PKCH 2-454-S,X-PK-454-INT-11A,True,2020-10-06 07:00:00,2020-10-06 15:30:00,1,INTERRUP,SSO-INTERRUPTER,Gas to curve ,"Perform Job Briefing   /  Discuss job w/ operator/Shift Manager and Obtain Work Permit if required Walkover all work with the station operator before any work takes place.  Verify condition  of BKR do not lift anything over head and do any work outside of what is stated on the work permit. I Add SF6 Gas to ADJUST CS TO NORMAL PRESSURE (before to use correct method to fill, evacuate and charge hose using to add SF6 prior to opening fill valve) Perform Job Site Clean Up",Leak Check & Spray Bottle SF6 Gas Camera SF6 Dilo Gas Sniffer SF6 GAS,n/a,n/a,17
SSO BX WC Maint,BX WC - Westchester,0016660728,"B PHASE BROKEN, WILL NOT FULLY CLOSE, BALL BEARINGS FELL TO GROUND",,,UNASSIGNED,APPR,2020-05-14 05:16:32,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-J3137,W-MILL W-681-S,WN-MW-681-GSW-34,False,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - TRF,0016663080,DEFECTIVE SPRINKLER HEAD - TOP TIER BETWEEN C AND B PHASE,,,SREVW,APPR,2020-05-15 21:56:51,,2020-09-27,1,1,2,8,16,3,TRFGRP,CM,,,,SSO-MXW-H3327,W-ELMSF 2-662B-S,WS-ELM-662B-DLG-TR3,True,2020-07-05 07:00:00,2020-07-05 14:30:00,1,DELUGE SYSTEM,,Check and repair deluge system,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance} Troubleshoot deluge system to correct mechanical or electrical deficiencies and repair Maintain Clearance from energized conductors Complete Datasplice round and notify supervisor of any discrepancies that cannot be resolved",Mech A Toolbox A-frame Ladder if needed,Fire head Fire detector Sprinkler nozzles,,57
SSO BX WC Maint,BX WC - Bronx,0016665357,FIRE PANEL IN CONTROL ROOM HAS VARIOUS ALARMS UP,,,UNASSIGNED,APPR,2020-05-17 18:24:16,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,X-179 13-451-S,X-E179-450-PNL-FIRE,False,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,0016668170,MULTIPLE SECTIONS OF BARBED WIRE ON PERIMETER FENCES NEEDS REPLACEMENT.,,,UNASSIGNED,APPR,2020-05-19 04:24:50,,,1,1,1,8,8,3,,SEC,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016668293,"LOW SP/G CELLS# 2,3,4,9,15,16,20,22,28,45,50",,,UNASSIGNED,APPR,2020-05-19 13:24:11,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL W-681-S,WN-MW-681-BAT-125-1-ATHEN,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016669191,NEW TROUGHS NEEDED,,,UNASSIGNED,APPR,2020-05-20 14:45:33,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679-PTB-9,False,,,0,Trough Barrier,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016669266,"EMERGENCY/EXIT LIGHT12,13,15,17,18,19,20,21,22,23,24,25,28,29,30,31,32,37,39,44,45,46,49,50,51,52,53",,,PLAN,APPR,2020-05-20 17:11:23,,,1,2,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,"TROUBLESHOOT EMERGENCY/EXIT LIGHT12,13,15,17,18,19,20,21,22,23,24,25,28,29,30,31,32,37,39,44,45,46,49,50,51,52,53 ","Job briefing troubleshoot cause of fixture not working or replace   See Exhibit A for a listing of the Emergency lights and Exit Signs by Substations.  Maintenance to be performed is as follows: 1. Inspect internal and external case for dirt, dust, oil, acid and corrosion. Inspect battery leads for damage and all connections to ensure that they are tight. 2. Results of maintenance and corrective action shall be recorded in Maximo. 3. Deficiencies shall be immediately brought to the attention of the Station operator and Station Supervisor for corrective action. 4. A Maximo Corrective Maintenance (CM) Work Order shall be created and used for any corrective action. Testing to be performed is as follows: 1. The Emergency Light and Exit Sign units are tested by interrupting the normal electric lighting supply. The unit shall be tested by disconnecting the AC power supply and ensuring the battery is able to provide enough power to properly illuminate for a minimum of 90 minutes. a. For units with outlet plugs shall be tested by pulling the plug. b. For units with lighting switches shall be test by turning the switches to the ‘OFF’ position. c. For units with lighting circuit switches shall be test by turning the circuit switches to the ‘OFF’ position. Taking note of any other interruption of critical supplies. 2. Results of maintenance and corrective action shall be recorded in Maximo. 3. Deficiencies shall be immediately brought to the attention of the Station operator and Station Supervisor for corrective action. 4. A Maximo Corrective Maintenance (CM) Work Order shall be created and used for any corrective action. 4.4 Replacement of Components a. The batteries shall be replaced when they fail either the 30 day minimum 30 second or annual minimum 90 minute functional tests. b. For replacement of batteries, beam lamps or any other emergency lighting components, refer to the respective manufacturer instruction booklet. c. A Maximo Corrective Maintenance (CM) Work Order shall be used for any corrective action and component replacement. ",Hand Tools & Test Meter,,,59
SSO BX WC Maint,BX WC - Westchester,0016670045,EASTVIEW ANNUAL SKIMMER CONDITION ASSESSMENT,,,PLAN,APPR,2020-05-21 10:24:00,2020-08-31,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,EV-664-SKIM-COND-A,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664-OWS-1,False,,,0,Skimmer Tank,,"Perform an Annual maintenance inspection of the Oil Skimmer Tank System Barricade work area Check the Static Fluid Depth Measure Sludge Depth Perform a camera / visual inspection Visually check for oil inside the tank Check the condition of the concrete inside of the tank Record findings on the ""OWS Inspection Summary Form"" Remove Barricades Record all required data on the Data Splice sheet  Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil Skimmer Tank System Ensure all objectives are all completed The System Description is attached below additional information may be found there Additional information can be found in the 0500-0111 Maintenance Instructions Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,0016674474,VEGETATION IN FENCED IN GROUND LEVEL BUS 345KV BUS SECTION 2,,,PLAN,APPR,2020-05-23 14:49:34,,,1,1,1,8,8,3,,FM,,,,SSO-MXW-R3044,W-PVILLE-668-S,WN-PVLL-668,False,,,0,STATION-NPCC,,REMOVE WEEDS bus section 2,Perform initial job briefing with supervision Discuss the scope of work with the station operator  Obtain a work permit and verify protection  Perform an onsite job briefing.  Discuss the following and any other important information -Emergency contact-permit holder  -Assembly area -HPI tools to use-   2 minute rule/self-checking/housekeeping/place keeping/questioning attitude -Ensure all Proper PPE is been used. -Notify supervision of any discrepancies -Clean Area/Good Housekeeping ,Weed Trimmer. Weed Trimming Tools. Hand and Eye Protection.,N/A,,59
SSO BX WC Maint,BX WC - Westchester,0016674476,VEGETATION IN FENCED IN GROUND LEVEL BUS 345KV BUS SECTION 1,,,PLAN,APPR,2020-05-23 14:58:52,,,1,1,1,8,8,3,,FM,,,,SSO-MXW-R3044,W-PVILLE-668-S,WN-PVLL-668,False,,,0,STATION-NPCC,,REMOVE WEEDS in bus section 1,Perform initial job briefing with supervision Discuss the scope of work with the station operator  Obtain a work permit and verify protection  Perform an onsite job briefing.  Discuss the following and any other important information -Emergency contact-permit holder  -Assembly area -HPI tools to use-   2 minute rule/self-checking/housekeeping/place keeping/questioning attitude -Ensure all Proper PPE is been used. -Notify supervision of any discrepancies -Clean Area/Good Housekeeping ,Weed Trimmer. Weed Trimming Tools. Hand and Eye Protection.,N/A,,59
SSO BX WC Maint,BX WC - Westchester,0016675526,OIL LEAK INSIDE SHELL,,,UNASSIGNED,APPR,2020-05-24 01:16:43,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016677440,SYSTEM NORMAL LIGHT IS OUT CAUSING ALARMS.STATION FIRE AND PYROTRONICS SUPERVISION.,,,UNASSIGNED,APPR,2020-05-24 20:53:40,,,1,1,1,8,8,3,,ALARM,,ALARM,,SSO-MXW-R3044,X-TREMONT-456-S,X-TRE-456-PNL-FIRE,False,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,0016677477,AIR GAUGE BKR. 4W,,,UNASSIGNED,APPR,2020-05-25 10:02:24,,,1,1,1,8,8,3,,CM,,REPAIR,,SSO-MXW-R3132,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016677491,INSTALL NEW LED LIGHT FIXTURE IN SECTION,,,UNASSIGNED,APPR,2020-05-25 13:31:15,,,1,1,1,8,8,5,TRFGRP,FM,,,,SSO-MXW-R3320,X-BRUCK-401-S,X-BRU-401-TRF-5,False,,,0,TRANSF,SSO-TRF-REA-REG,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016677866,GAUGE NEEDS TO BE REPLACED,,,UNASSIGNED,APPR,2020-05-26 08:33:13,,,1,1,1,8,8,5,AUXSUP,CM,,,,SSO-MXW-91268,W-RAMAPO-679-S,WN-RM-679-AFT-D04,False,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,0016677950,TREE TRIMMIN IN THE BACK OF THE YARD,,,UNASSIGNED,APPR,2020-05-26 12:13:55,,,1,1,1,8,8,3,,CM,,SEC-R,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016678174,UNIT LIQUID HAS DRAINED DURING TESTING AND NEEDS REPLACEMENT AND RELEASE STRAP N.G.,,,UNASSIGNED,APPR,2020-05-26 22:30:31,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-EWH-1,False,,,0,EYEWASH PORT,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016678288,COULD NOT GROUND UP POS 23S DUE TO DEFECTIVE CONTROL HANDLE THAT KEEPS SPINNING,,,UNASSIGNED,APPR,2020-05-27 04:36:38,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-OSSIN W-674-S,WN-OSS-674-CUB-22S,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016679321,BATHROOM - PLUMBER NEEDED REPAIR WATERLEAK,,,UNASSIGNED,APPR,2020-05-28 13:09:41,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EFSHKL-706-S,WN-EF-706,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016679325,MIMIC PANEL INDICATION 12N DID NOT SHOW OPEN WHEN FEEER OPENED AUTO / CB AUTO TRIP ALARM NOT UP,,,UNASSIGNED,APPR,2020-05-28 13:51:57,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3389,X-BRUCK-401-S,X-BRU-401-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO BX WC Maint,BX WC - Westchester,0016680494,TWO GUAGES NEEDS TO BE REPLACED OR BLEEDED TO ENSURE PROPER INDICATION,,,UNASSIGNED,APPR,2020-05-28 19:34:00,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,False,,,0,Deluge Valve Enc,,,,,,,57
SSO BX WC Maint,BX WC - Bronx,0016680707,INDICATES CLOSED WHEN OPEN,,,POUTG,APPR,2020-05-29 10:27:09,,,1,1,2,8,16,3,,CM,,SCADACM,,SSO-MXW-R3397,X-BRUCK-401-S,X-BRU-401-CUB-12N,True,,,1,CUBFDR,SSO-CUBICLE,"Troubleshoot/repair cubicle indication, position 12N shows indeterminate when closed Use provided prints Ensure indications work properly after repair Complete Datasplice round Inform supervisor of any discrepancies","Troubleshoot/repair cubicle indication, position 12N shows indeterminate when closed Use provided prints Ensure indications work properly after repair Complete Datasplice round Inform supervisor of any discrepancies",,,,17
SSO BX WC Maint,BX WC - Bronx,0016683795,ACADEMY MAIN ENTRANCE DOOR IS NOT CLOSING PROPERLY VERY TIGHT.,,,UNASSIGNED,APPR,2020-05-31 09:41:27,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,X-ACADEMY-253-S,X-ADY-253,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016686847,BREAKER HAS AN INTERMITTENT OPERATING PROBLEM. BREAKER CHARGES BUT WILL NOT CLOSE EITHER ELECTRICALL,,,UNASSIGNED,APPR,2020-06-01 15:34:41,,,1,1,1,8,8,5,,CM,,,,NOM-000-68129,W-BUCH 13-694-S,WN-BUC-694-BKR-8061,False,,,0,BKRFDR,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016686778,TREE TRIMMING NEEDED ON WEST SIDE BLACK FENCING,,,UNASSIGNED,APPR,2020-06-01 11:11:32,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-ELMSF-660-S,WS-ELM-660,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016693700,SPRAINBROOK ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2020-06-02 11:15:21,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,NPCC,SSO-BAT-0000302-A,SSO-MXW-A3141,W-SB-633-S,WS-SPB-633-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,Barrier tape Gloves  ,Bicarbonate of soda  ,,6
SSO BX WC Maint,BX WC - ASM,0016693742,EASTVIEW DIESEL COOLANT FREEZING POINT NOT IN SPEC (-18) WITH PROCEDURE.,,,PLAN,APPR,2020-06-02 13:34:25,,,4,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91268,W-EASTVEW-664-S,WN-EV-664-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO BX WC Maint,BX WC - ASM,0016693742,EASTVIEW DIESEL COOLANT FREEZING POINT NOT IN SPEC (-18) WITH PROCEDURE.,,,PLAN,APPR,2020-06-02 13:34:25,,,4,2,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91268,W-EASTVEW-664-S,WN-EV-664-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO BX WC Maint,BX WC - ASM,0016693742,EASTVIEW DIESEL COOLANT FREEZING POINT NOT IN SPEC (-18) WITH PROCEDURE.,,,PLAN,APPR,2020-06-02 13:34:25,,,4,3,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91268,W-EASTVEW-664-S,WN-EV-664-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO BX WC Maint,BX WC - ASM,0016693742,EASTVIEW DIESEL COOLANT FREEZING POINT NOT IN SPEC (-18) WITH PROCEDURE.,,,PLAN,APPR,2020-06-02 13:34:25,,,4,4,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91268,W-EASTVEW-664-S,WN-EV-664-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO BX WC Maint,BX WC - Westchester,0016694807,ACCORDING TO THIS COMPLIANCE THE UNIVERSAL WASTE CONTAINER IN THE CLOSET NEEDS A LID,,,UNASSIGNED,APPR,2020-06-02 21:49:32,,,1,1,1,8,8,5,,CM,,CLN,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016695437,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:07,2020-08-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695438,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:07,2020-09-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695439,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:08,2020-10-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695440,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:09,2020-11-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695441,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:10,2020-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695442,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:10,2021-01-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695443,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:11,2021-02-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016695444,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:12,2021-03-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
