SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,0016695481,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:13:42,2021-06-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016695482,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:13:42,2021-07-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016695483,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:13:43,2021-08-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016695484,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:13:43,2021-09-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016695485,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:13:44,2021-10-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,0016695486,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:13:45,2021-11-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016695880,"FUSES 89, FUSE TO CAN CONNECTIONS",,,POUTG,APPR,2020-06-04 16:07:53,,,1,1,2,4,8,3,,HSREP,,,,SSO-MXW-B3301,X-PKCH 1-455-S,X-PK-455-CAP-3,True,,,1,CAPBANK,SSO-CAPACITOR BANK,"Review Hotspot report Repair any hotspots found Upon completion of repair: For moving parts, perform Micro-ohm resistance testing Reshoot hotspot  Complete datasplice round Inform supervisor of any discrepancies","Review Hotspot report via engage link -Use manual provide for assistance with program Repair any hotspots found If associated with fuse or cans, replace accordingly If found on a moving part, perform cleaning and/or perform replacement of moving part and lubricate as required Upon completion of repair: For moving parts, perform Micro-ohm resistance testing -Cap bank is to be put in service and reshoot to ensure hotspot has been repaired Complete datasplice round Inform supervisor of any discrepancies",impact wrench,fuse cap can lubricant Penetrox Garbage bags,,8
SSO BX WC Maint,BX WC - ASM,0016695887,EYEWASH STATION EXPIRED 09/2019,,,UNASSIGNED,APPR,2020-06-04 18:11:09,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - TRF,0016697411,WRONG TYPE OF GAUGE ON SELECTOR COMPARTMENT,,,WMATL,POUTG,2020-06-05 11:34:17,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-D3106,W-EASTVEW-664-S,WN-EV-664-TRF-2N,True,,,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Westchester,0016697446,MAIN GATE NEEDS WHEELS REPLACED. RUBBERS ON TIRES ARE SHREDDED,,,UNASSIGNED,APPR,2020-06-05 13:46:08,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016697445,ENTRANCE DOOR HAS A ROTTED PORTION AT THE BASE,,,PLAN,APPR,2020-06-05 14:19:44,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-R3320,W-WASH ST-606-S,WS-WSH-606-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Bronx,0016698477,INSPECTION OF BACKFLOW PREVENTER - FIRE PUMP RM,,,UNASSIGNED,FUTR,2020-06-05 20:11:09,2021-06-05,,1,1,1,8,8,4,CSVM&P,CMP-0,SSO-CP-BFP-INSP,FIRE-EQ,X-SC-3C-BACKFLOW-INSP,SSO-OMX-X3231,X-SC13-003C-S,X-SC-3C-FRP,False,,,0,FIREPUMP,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016698512,W120 02-22P MAIN GATE RIDGE HILL CAMERA IS NOT WORKING,,,PLAN,APPR,2020-06-06 05:07:46,,,1,1,1,8,8,5,,SEC,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-SEC,False,,,0,,,Hold permit for care to perform work P.O # 5473548 Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,0016698523,"SMOKE DETECTOR TROUBLE (INTERMITTENT, CONSTANTLY) - RELAY ROOM 1 UNDER THE FLOOR",,,UNASSIGNED,APPR,2020-06-06 13:24:55,,,1,1,1,8,8,5,,ALARM,,,,SSO-MXW-P3127,W-CRKT VY-795-S,WN-CRVLY-795,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016698970,FAN NOT WORKING,,,UNASSIGNED,APPR,2020-06-06 22:45:42,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,X-HG 13-402-S,X-HG-402-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,0016702757,BATTERY ROOM #2: UNIT HAS DRAINED OF ALL SOLUTION DURING TESTING & NEEDS REPLACEMENT,,,UNASSIGNED,APPR,2020-06-09 10:47:57,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-EWH-2,False,,,0,EYEWASH PORT,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016702787,INSTALL PETRO PLUGS,,,UNASSIGNED,APPR,2020-06-09 12:10:55,,,1,1,1,8,8,3,,ENVR,,,,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-1,False,,,0,Skimmer Tank,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016702837,"REACTORS 5S1, 5S2 AND TRANSF S6 NEED OIL PADS CHANGED OUT & INSIDE SHELL OF 5S2",,,UNASSIGNED,APPR,2020-06-09 13:36:29,,,1,1,1,8,8,3,,ENVC,,,,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016702870,REACTORS 2N1 & 2N2 ALWAYS HAVE WATER IN MOATS,,,UNASSIGNED,APPR,2020-06-09 13:36:33,,,1,1,1,8,8,3,,ENVC,,,,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016702891,REPAIR SECURITY SYSTEM STROBE LIGHT IN CONTROL ROOM,,,UNASSIGNED,APPR,2020-06-09 14:44:21,,,1,1,1,8,8,3,,SEC,,SEC-R,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-SEC,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016702895,HUGE AMOUNT OF CLUMPS OF ALGAE IN THE WATER,,,PLAN,APPR,2020-06-09 15:51:18,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-BUCH345-696-S,WN-BUC-696-OWS-1,False,,,0,Skimmer Tank,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,0016702899,PUMP RELIEF DEVICE-VALVE IS DEFECTIVE,,,UNASSIGNED,APPR,2020-06-09 15:59:07,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016704302,FINDINGS FOR FM200 AFTER SEMI-ANNUAL INSPECTION BY ALISON,,,PLAN,APPR,2020-06-11 08:00:17,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-R3320,W-DUN SO-631-S,WS-DUN-631-FSS-PHS-5,False,,,0,FM-200,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016704318,AC DIST #1 DOOR TO AC LB#3 WILL NOT CLOSE AND FOOTPLATE ROT,,,UNASSIGNED,APPR,2020-06-11 09:23:24,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016704320,AC DIST #2 - DOOR TO STATION LIGHTING WILL NOT CLOSE ALSO FOOTPLATE ROT,,,UNASSIGNED,APPR,2020-06-11 09:28:30,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016706278,"OIL LEAK ON FDR 87871 POT HEAD ""B"" PHASE ON ""M"" LEG. LEAK IS COMING FROM BASE OF POT HEAD",,,UNASSIGNED,APPR,2020-06-12 20:13:36,,,1,1,1,8,8,3,,FM,,,,TO_-195-B3007,W-EASTVEW-664-S,WN-EV-664-POT-87871-M,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016706669,"LVTS ""ASM COMBO SET #1"" HAS POWER ISSUE, AND POSS. OUTPUT ISSUE - GRAY MACHINE BY SEC 2 AND R/U DOOR",,,UNASSIGNED,APPR,2020-06-13 08:34:20,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-91277,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016707087,REPLACE EMERGENCY LIGHTS (SEE LONG DESCRIPTION),,,UNASSIGNED,APPR,2020-06-13 22:22:59,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-ELS,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016708819,REPAIR CIRCUIT SWITCHER 1 SF6 LEAK,,,UNASSIGNED,COMPFLD,2020-06-14 17:27:28,,,1,1,1,8,8,3,TRFGRP,CMSF6,,ALARM,,SSO-MXW-B3327,W-ROCKVIEW-638-S,WS-RVW-638-CSW-1,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Westchester,0016709223,EXCESSIVE EQUIPMENT PREVENTS CLEAR ACCESS,,,UNASSIGNED,APPR,2020-06-15 10:23:41,,,1,1,1,8,8,5,,CM-PR,,,,SSO-MXW-R3044,W-BUCH 13-694-S,WN-BUC-694-BUS-2B,False,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016710289,CLOSED INDICATION ON C2 CUB IS BROKEN CAUSING LOSS OF PROTEC ON C2 REALYS F60 & SEL451 LOOSES FEED,,,UNASSIGNED,REWORK,2020-06-16 10:27:33,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,X-179 13-451-S,X-E179-451-CUB-C2,False,,,0,CUBCAP,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,0016713370,DELIVER SPRINKLER HEADS TO ALL BX/WST STATIONS,,,UNASSIGNED,APPR,2020-06-18 16:25:24,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016713375,REPAIR PACKING ON FIRE PUMP,,,UNASSIGNED,APPR,2020-06-18 16:35:39,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-H3327,W-DUN 345-634-S,WS-DUN-634,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016713374,CIRCUIT BREAKER FOR PUMP/VFD #1 DEFECTIVE,,,UNASSIGNED,APPR,2020-06-18 16:29:56,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-91273,X-MH 345-440-S,X-MOT-440-PUR-Q12-P1,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016713396,PUMPING PLANT #3 PUMP #2 HAS HIGH NOISE WHEN IN RUN POSITION.,,,PLAN,COMPFLD,2020-06-18 17:55:29,,,1,3,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91273,W-SB-633-S,WS-SPB-633-PHS-Y49-HPFF,False,,,0,PUMPHOUS,, Diagnose Defective PUMP/MOTOR  Repair REPLACE PUMP/MOTOR as required Alignment PUMP/MOTOR Test Run PUMP/MOTOR,"Ensure thorough Job Briefing/ ENSURE SAFE DRIVING Gather Equipment which is task specific  ENSURE THAT ALL SECURITY PROCEDURES ARE FOLLOWED GET WP FROM STATION OPERATOR OR SHIFT MANAGER Onsite job briefing, walk down job, and work permit Verify hydraulic isolation & verify electrical isolation REMOVE OLD PUMP/MOTOR AS REQUIRED INSTALL BLANKING PLATES IF LEAVING OVERNIGHT REPLACE PUMP/MOTOR AS REQUIRED PERFORM ALIGNMENT & INSTALL COUPLING CHECK ROTATION AND RUN TO ENSURE GOOD WITH OPERATOR ENSURE Housekeeping for job site; BARRICADE AREA AS REQUIRED properly dispose/label waste ",A Mechanic tool box Fluke meter   Large Pinch/Pry bars Impact gun  Impact socket set large open/Box wrench    brass/dead blow hammer gear puller  shim kit laser alignment tool & traditional alignment kit  Pipe/button jack Plates & Carts to move pump & motor A Frame to rig from Chain falls & Come A-longs (ensure they are inspected) Sump Pump Kit Slugging Wrenches,absorbent Pad  6mil bag for oily debris gasket  Gasoila thread sealant Simple Green coupling  scotch brite  Asbestos Kit REPLACEMENT PUMP REPLACEMENT MOTOR,Shift Manager  Area substation operation  Asbestos Qualified MECH (if required for flange gasgest removal),34
SSO BX WC Maint,BX WC - Westchester,0016713401,1 EXTINGUISHER IN GARAGE NEEDS TO BE INSPECTED AND RETAGGED,,,UNASSIGNED,APPR,2020-06-18 19:03:28,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016713733,ALARMS NOT RECEIVED BY CONTROL CENTER,,,UNASSIGNED,APPR,2020-06-19 10:38:09,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-P3127,W-DUN SO-631-S,WS-DUN-631-PHS-5,False,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Westchester,0016714026,OWS LEAK DETECTED ALARM UP,,,UNASSIGNED,APPR,2020-06-19 12:07:41,,,1,1,1,8,8,3,,ENVR,,,,SSO-MXW-P3127,W-CEDAR-616-S,WS-CED-616-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016714032,DIESEL GENERATOR BREAKER DID NOT TRIP AUTOMATICALLY AFTER SHUT DOWN AS STATED IN PROCEDURE. BREAKER,,,PLAN,APPR,2020-06-19 12:59:41,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-91268,W-EASTVEW-664-S,WN-EV-664-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - Westchester,0016714039,ONE  EMERGENCY LIGHT IN THE DELUGE ROOM IS NOT FUNCTIONAL,,,UNASSIGNED,APPR,2020-06-19 13:23:24,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016714048,1 EMERGENCY LIGHT OUT  IN SWGR#3 SOUTH DOOR,,,UNASSIGNED,APPR,2020-06-19 14:09:32,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616-ELS-8,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016714071,LEVEL GAUGE NEEDS TO BE REPLACED,,,UNASSIGNED,APPR,2020-06-19 16:09:33,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-91268,W-RAMAPO-679-S,WN-RM-679-AFT-D04,False,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,0016714886,BREAKER WILL NOT CLOSE VIA SUPERV. WITH BOTH DISC. OPEN,,,UNASSIGNED,APPR,2020-06-20 12:56:30,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3114,W-BUCH345-696-S,WN-BUC-696-BKR-7,True,,,1,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,0016719071,RECTIFIER ALARMS NOT WIRED TO ALARM PANEL,,,UNASSIGNED,WAPPR,2020-06-22 13:48:44,,,1,1,1,8,8,5,,CM,,,,,W-MILL138-680-S,WN-MW-680-LB-DC-125-1,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016720151,TROUBLESHOOT GROUNDS TO 1500,,,SCHED,POUTG,2020-06-23 09:11:50,,2021-02-01,3,1,1,8,8,3,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-TRF-1500,True,2021-02-01 07:00:00,2021-02-03 19:00:00,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - TRF,0016720151,TROUBLESHOOT GROUNDS TO 1500,,,SCHED,POUTG,2020-06-23 09:11:50,,2021-02-02,3,2,1,8,8,3,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-TRF-1500,True,2021-02-01 07:00:00,2021-02-03 19:00:00,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - TRF,0016720151,TROUBLESHOOT GROUNDS TO 1500,,,SCHED,POUTG,2020-06-23 09:11:50,,2021-02-03,3,3,1,8,8,3,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-TRF-1500,True,2021-02-01 07:00:00,2021-02-03 19:00:00,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Westchester,0016720895,REPAIR REPLACE SAFETY BEAM AND GROUND SENSOR FOR MAIN GATE,,,PLAN,APPR,2020-06-24 15:09:39,,,1,1,1,8,8,2,,FM,,,,SSO-MXW-R3044,W-BUCH345-696-S,WN-BUC-696,False,,,0,STATION-NPCC,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",p.o 5484215,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,0016722419,"ALARM UP: ""RECTIFIER TRANSFER SWITCH TROUBLE"" WITH NO CAUSE",,,PLAN,APPR,2020-06-26 13:21:26,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,W-ELMSF 2-662B-S,WS-ELM-662B-LB-DC-125-1,False,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016727972,"STATION ALARM PANEL, TILES 39 AND 40 DO NOT WORK",,,UNASSIGNED,APPR,2020-06-28 19:35:07,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016724477,"SPILL CART BY CAP BANK NEEDS STRAP (BAND), ONLY HAS 1",,,UNASSIGNED,APPR,2020-06-27 21:16:34,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3118,W-HARR-658-S,WS-HAR-658-ENV,False,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016728653,DUN 345 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,2020-06-29 20:08:19,2020-10-28,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-DUN-345-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-DUN 345-634-S,WS-DUN-634-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - ASM,0016728654,PLVY 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,2020-06-29 20:08:22,2020-10-28,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-PLVY-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-PLVY 345-701-S,WN-PLVY-701-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - ASM,0016728655,DUN 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,2020-06-29 20:08:26,2020-10-28,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-DUN-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-DUN SO-631-S,WS-DUN-631-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - ASM,0016728657,MILLWOOD 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,2020-06-29 20:08:55,2020-10-28,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-MILL-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-MILL W-681-S,WN-MW-681-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - Westchester,0016729998,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-29 20:22:06,2021-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016730000,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-29 20:22:08,2021-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,0016731487,FDR 15053 A PHASE POTHEAD,,,UNASSIGNED,APPR,2020-07-01 12:21:06,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016731507,ALISON AFTER FM200 INSPECTION FINDINGS,,,PLAN,APPR,2020-07-01 13:39:59,,,1,1,1,8,8,5,AUXSUP,CM,,,,SSO-MXW-91273,X-MH 345-440-S,X-MOT-440-FSS-PHS-1,False,,,0,FM-200,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,0016734441,COMMUNICATIONS TROUBLE ALARM,,,UNASSIGNED,APPR,2020-07-02 09:50:47,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016734467,FDR 38W10 POTHEAD PRESSURE HI - LO,,,PLAN,REWORK,2020-07-02 11:53:20,,,3,1,2,8,16,3,,ALARM,,,,SSO-MXW-P3127,W-DUN NO-630-S,WS-DUN-630-POT-38W10,False,,,0,POTHEAD,SSO-POTHEAD,"TROUBLESHOOT  ALARM CIRCUIT FDR 38W10 POTHEAD PRESSURE HI - LO  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,59
SSO BX WC Maint,BX WC - Westchester,0016734467,FDR 38W10 POTHEAD PRESSURE HI - LO,,,PLAN,REWORK,2020-07-02 11:53:20,,,3,2,2,8,16,3,,ALARM,,,,SSO-MXW-P3127,W-DUN NO-630-S,WS-DUN-630-POT-38W10,False,,,0,POTHEAD,SSO-POTHEAD,"TROUBLESHOOT  ALARM CIRCUIT FDR 38W10 POTHEAD PRESSURE HI - LO  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,59
SSO BX WC Maint,BX WC - Westchester,0016734467,FDR 38W10 POTHEAD PRESSURE HI - LO,,,PLAN,REWORK,2020-07-02 11:53:20,,,3,3,2,8,16,3,,ALARM,,,,SSO-MXW-P3127,W-DUN NO-630-S,WS-DUN-630-POT-38W10,False,,,0,POTHEAD,SSO-POTHEAD,"TROUBLESHOOT  ALARM CIRCUIT FDR 38W10 POTHEAD PRESSURE HI - LO  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,59
