SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016695436-01,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,0016695436-01,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,READY,APPR,2020-06-03 20:13:06,2020-07-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,0016741044,PLEASANT VALLEY 2020 LAW MAINTENANCE,,,UNASSIGNED,APPR,2020-07-06 05:44:22,2020-09-30,,1,1,1,8,8,5,,FM,SSO-MAXIMO-BULK,,,SSO-MXW-R3044,W-PLVY 345-701-S,WN-PLVY-701,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016741051,COVER VENTS IN CONTROL ROOM TO SUPPORT  COMM ROOM TEMP,,,UNASSIGNED,APPR,2020-07-06 07:36:45,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016742513,EYEWASH TAMPER SEAL MISSING,,,UNASSIGNED,APPR,2020-07-08 21:20:55,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-EWH-1,False,,,0,EYEWASH SEALED,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016742514,EYEWASH TAMPER SEAL MISSING,,,UNASSIGNED,APPR,2020-07-08 21:24:27,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-EWH-2,False,,,0,EYEWASH SEALED,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016742545,HEAT SINK INSPECTION,,,PLAN,APPR,2020-07-09 06:07:38,2020-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002680-HEATSK,SSO-MXW-P3331,X-BRUCK-401-S,X-BRU-401-BKR-3048,False,,,0,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,0016742821,EMERGENCY LIGHT  IN S5 DELUGE HOUSE AND 2 IN S1 HOUSE ARE NOT WORKING,,,UNASSIGNED,APPR,2020-07-09 15:14:11,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016745098,"NO ACTIVE LEAKS.ENGINEERING CONTROLS NEED TO BE CHANGED INSIDE TR S6 & REACTORS S6A,4S1,4S2,4S3",,,UNASSIGNED,WAPPR,2020-07-11 13:10:24,,,1,1,1,8,8,5,,CM,,,,,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - TRF,0016747305,RELIEF VALVE LEAKING WATER INSIDE DELUGE HOUSE,,,WSUP,APPR,2020-07-12 10:36:01,,,1,1,2,4,8,3,TRFGRP,CM,,,,SSO-MXW-H3327,W-SB-633-S,WS-SPB-633-DHS-S3-HSE,False,,,0,Deluge House,,,,,,,57
SSO BX WC Maint,BX WC - Westchester,0016747327,VEGETATION GROWING THROUGH FENCE,,,UNASSIGNED,APPR,2020-07-12 15:03:22,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-WP-655A-S,WS-WP-655A,False,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747699-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,0016747699-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,UNASSIGNED,WAPPR,2020-07-13 10:49:19,,,1,1,1,8,8,5,,CAP,,,,,W-WASH ST-606-S,WS-WSH-606,True,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747700-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,0016747700-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,UNASSIGNED,WAPPR,2020-07-13 10:51:57,,,1,1,1,8,8,5,,RET,,,,,W-WASH ST-606-S,WS-WSH-606,True,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747703-01,REMOVE MICARTA BOARD AND INSTALL THROUGH INSULTORS,0016747703-01,REMOVE MICARTA BOARD AND INSTALL THROUGH INSULTORS,UNASSIGNED,WAPPR,2020-07-13 11:00:36,,,1,1,1,8,8,5,,CAP,,,,,W-GH-628-S,WS-GH-628,True,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747707-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATOR,0016747707-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATOR,UNASSIGNED,WAPPR,2020-07-13 11:09:08,,,1,1,1,8,8,5,,RET,,,,,W-GH-628-S,WS-GH-628,True,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016747803,FACILITATE ELMSFORD SUPERVISOR OFFICE SET UP,,,PLAN,APPR,2020-07-13 14:34:39,,,1,2,1,8,8,5,,FM,,,,SSO-MXW-R3320,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,move items to elmsford from BC ,•	Ensure everyone takes part in the job briefing and signs on to all the paperwork. You can use  CEHSP S19.01 - Cranes and Derricks.pdf as part of your JB •	Ensure to go over the security protocol of working in this station.   ,"CEHSP S19.01 - Cranes and Derricks.pdf synthetic slings are prevented from damage, and the slings are used in accordance with manufacturer’s instructions.  hand tools shackles",wood  2x4 Ply wood slings shackles,Riggers and Bay crane  Traffic spotters,59
SSO BX WC Maint,BX WC - Westchester,0016747814,CLEAN AND INVENTORY BRIACLIFF TRAILERS + STORE ROOM,,,PLAN,APPR,2020-07-13 16:55:24,,,2,1,1,8,8,9,,FM,,,,SSO-MXW-R3320,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,0016747814,CLEAN AND INVENTORY BRIACLIFF TRAILERS + STORE ROOM,,,PLAN,APPR,2020-07-13 16:55:24,,,2,2,1,8,8,9,,FM,,,,SSO-MXW-R3320,W-BRIARCLIFF-RC,WN-BR-RC,False,,,0,STATION-RC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016747819,"WEEDS OVER GROWN, OBSTRUCTING ENTRANCE INTO ACADEMY",,,PLAN,APPR,2020-07-13 17:17:30,,,1,1,1,8,8,3,,FM,,,,SSO-MXW-R3044,X-ACADEMY-253-S,X-ADY-253,False,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016748421,LOCAL CONTROL ALARM UP DUE TO PARTS TAKEN FROM 7M3,,,UNASSIGNED,APPR,2020-07-14 15:49:26,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,X-MH 345-440-S,X-MOT-440-BKR-7M3,False,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,0016748425,OIL WATER SEPERATOR TROUBLE ALARM UP,,,UNASSIGNED,APPR,2020-07-14 16:14:01,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,X-MH 345-440-S,X-MOT-440-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016748427,345KV BUS SF6 TROUBLE ALARM UP FROM BKR 3 EXCEPT FOR C/B GAS CPMT PRESS LOW/2ND ALARM,,,UNASSIGNED,APPR,2020-07-14 16:24:48,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,X-MH 345-440-S,X-MOT-440-BUS-3,False,,,0,BUSSEC,SSO-BUS SECTION,,,,,,17
SSO BX WC Maint,BX WC - Bronx,0016748446,"LOCK CYLINDER FOR BKRS VAULT 6 N/G, AND DOOR FOR TR 6 JAMMED, NOT OPENING",,,UNASSIGNED,APPR,2020-07-14 16:32:16,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,X-MH 345-440-S,X-MOT-440,False,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,0016748970,SPILL CART BANDS BROKEN,,,PLAN,APPR,2020-07-15 14:37:05,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-B3344,W-ELMSF-660-S,WS-ELM-660-SPC-2,False,,,0,SPILLCART,,"Emergency Spill Cart Contents 2 Safety Vests 4 Traffic Stop Signs 4 Lamba Cones (yellow traffic cone) 5 Rolls Yellow Barricade Tape (used for cool zone) 3 Rolls Orange Barricade Tape (used for warm zone) 2 Rolls Red Barricade Tape (used for hot zone) 4 Saran Tyvex hooded and booted suits XXL2015E 2 Rolls Duct Tape 4 Pair Nitrile Gloves 4 Pair Nitrile Undergloves 4 Pair Goggles 150 Blue Fiberlock Pads (oil only) 18”X18” (yellow, hazardous material) 10 Blue Fiberlock (oil only) step-off pads 36”X36” 20 Blue Fiberlock (oil only) socks 3”X48” 30 Blue Fiberlock (oil only) socks 3”X10” 2 Dry Absorbent Particulate 22 lb. Bag 15 Disposal Bags 2 Squeegees 150 Hand Wipes 2 Rain Tarps 10’X12” 3 Epoxy Wrap Repair Tape 1 Drain Seal Pad 36”X36” 1 Ultra Spill 10’ Berm            ",Perform Job Briefing Onsite & Ensure Safe Driving REPAIR OR REPLACE SPILL CART AS REQUIRED INVENTORY (AS PER ATTACHED INVENTORY SHEET) & REFILL SPILL CART AS REQUIRED BAND SPILL CART Keep work site clean & Barricade/Flag as necessary,ASM Mechanic A toolbox BANDING MACHINE DRILL,BANDING MATERIAL & CLIPS SPILL CART AND WHEELS (WITH HARDWARE) AS REQUIRED SEE ATTACHED LIST OF SPILL CART CONTENTS - MATERIAL AS NEEDED,NONE,59
SSO BX WC Maint,BX WC - Westchester,0016748997,ONE EXTINGUISHER IN GARAGE STILL HAS OLD TAG ON IT...UNINSPECTED SINCE APRIL 2020,,,PLAN,APPR,2020-07-15 16:36:57,,,1,1,1,2,2,5,,CM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Safety person for vendor to perform work - Perform annual inspection of fire extinguishers Monitor vendors work and activities -Vendor to inspect all fire extinguisher onsite and install new inspection card at each extinguisher -Vendor to replace all fire extinguishers that do not pass inspection during inspection, if possible -Vendor to provide quantity of fire extinguishers and type replaced, safety person to provide this information to supervisor  -If vendor cannot replace all failed extinguishers, he is to provide a list of type, quantity, and location of each extinguisher to safety person, who shall give to supervisor for ordering Complete contractor oversight form Complete datasplice round at end of job -Ensure to provide information for any failed fire extinguishers vendor cannot replace include type, quantity, and location of each extinguisher  Inform supervisor of any discrepancies","Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and safety person Monitor vendor activities and provide any coordination required Notify management of any safety incidents Completed contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",pen/paper,,,59
SSO BX WC Maint,BX WC - Bronx,0016749731,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:29,2021-01-01,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-450-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749732,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:30,2021-07-01,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-450-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749733,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:32,2022-01-01,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-450-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749735,MILLWOOD 13 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:33,2020-10-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-683-SUMP-PUMP-6M,SSO-MXW-B3344,W-MILL 13-683-S,WN-MW-683,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749736,MILLWOOD 13 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:34,2021-04-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-683-SUMP-PUMP-6M,SSO-MXW-B3344,W-MILL 13-683-S,WN-MW-683,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749737,MILLWOOD 13 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:35,2021-10-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-683-SUMP-PUMP-6M,SSO-MXW-B3344,W-MILL 13-683-S,WN-MW-683,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749739,EASTVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:35,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-EV-664-PETRO-6M,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749740,EASTVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:36,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-EV-664-PETRO-6M,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749741,EASTVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:37,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-EV-664-PETRO-6M,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749742,MILLWOOD 345 PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:37,2020-10-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,WN-MW-681-TROUGH-6M,SSO-MXW-B3118,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749743,MILLWOOD 345 PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:38,2021-04-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,WN-MW-681-TROUGH-6M,SSO-MXW-B3118,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749744,MILLWOOD 345 PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:38,2021-10-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,WN-MW-681-TROUGH-6M,SSO-MXW-B3118,W-MILL W-681-S,WN-MW-681,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749745,MILLWOOD 138 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:39,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-MW-680-PETRO-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749746,MILLWOOD 138 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:39,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-MW-680-PETRO-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749747,MILLWOOD 138 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:40,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-MW-680-PETRO-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749748,MILLWOOD 138 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:41,2020-10-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-680-SUMP-PUMP-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749749,MILLWOOD 138 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:41,2021-04-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-680-SUMP-PUMP-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749750,MILLWOOD 138 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:10:42,2021-10-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-680-SUMP-PUMP-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749847,HARRISON PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:13:11,2020-11-20,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-HAR-658-PETRO-6M,SSO-MXW-B3344,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749848,HARRISON PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:13:11,2021-05-20,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-HAR-658-PETRO-6M,SSO-MXW-B3344,W-HARR-658-S,WS-HAR-658,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
