SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,0016749922,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:13:59,2021-05-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-451-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749923,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:00,2021-11-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-451-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749937,SPRAINBROOK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:09,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-SPB-633-PETRO-6M,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749938,SPRAINBROOK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:09,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-SPB-633-PETRO-6M,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749939,SPRAINBROOK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:10,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-SPB-633-PETRO-6M,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749944,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:13,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,-E179-451-TOS-83DC/4B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/4B,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749945,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:13,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/4A,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/4A,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749946,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:14,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83AC/5B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83AC/5B,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749947,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:15,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/5A,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/5A,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749954,E179TH PETRO IN-LINE BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:20,2020-11-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,SSO-ILB-0000001,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749955,E179TH PETRO IN-LINE BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:21,2021-05-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,SSO-ILB-0000001,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749956,E179TH PETRO IN-LINE BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:22,2021-11-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,SSO-ILB-0000001,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749957,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:22,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83AC/4B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83AC/4B,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,20
SSO BX WC Maint,BX WC - Bronx,0016749958,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:23,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/6B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/6B,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749959,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:24,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/6A,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/6A,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749960,EAST 179TH ST PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:27,2020-12-29,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,X-E179-450-TROUGH-6M,SSO-MXW-B3344,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749961,EAST 179TH ST PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:28,2021-06-29,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,X-E179-450-TROUGH-6M,SSO-MXW-B3344,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749962,EAST 179TH ST PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:28,2021-12-29,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,X-E179-450-TROUGH-6M,SSO-MXW-B3344,X-179 138-450-S,X-E179-450,False,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749966,RAMAPO OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:31,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,WN-RM-679-OWF-INSP,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749967,RAMAPO OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:32,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,WN-RM-679-OWF-INSP,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749968,RAMAPO OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:32,2021-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,WN-RM-679-OWF-INSP,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679,False,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749969,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-07-15 20:14:33,2020-10-15,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/5B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/5B,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,0016749970,E179TH 13 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:33,2020-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-E179-451-PETRO-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749971,E179TH 13 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:34,2021-03-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-E179-451-PETRO-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,0016749972,E179TH 13 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:36,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-E179-451-PETRO-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749973,ELMSFORD 662B PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:36,2020-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-ELM-662B-PETRO-6M,SSO-MXW-B3344,W-ELMSF 2-662B-S,WS-ELM-662B,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749974,ELMSFORD 662B PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:37,2021-03-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-ELM-662B-PETRO-6M,SSO-MXW-B3344,W-ELMSF 2-662B-S,WS-ELM-662B,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016749975,ELMSFORD 662B PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:37,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-ELM-662B-PETRO-6M,SSO-MXW-B3344,W-ELMSF 2-662B-S,WS-ELM-662B,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,0016750260,INSTALL A TOTAL OF 4 PETRO PLUGS IN TRF MOATS 2&3 AS PER ATTACHED SKETCH,,,PLAN,APPR,2020-07-16 15:14:06,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-CEDAR-616-S,WS-CED-616-OWS-1,False,,,0,OIL/WATER SEPR,,Install 2 petro plugs in each TRF moat 2 and 3 as per attached sketch and long description in Maximo work order.  ,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016660146-01,CIRCUIT SWITCHER CS11 A & C PHASE NEEDS GAS,0016660146-01,CIRCUIT SWITCHER CS11 A & C PHASE NEEDS GAS,SCHED,APPR,2020-05-13 13:11:37,,,1,2,1,8,8,2,,CM,,,,SSO-MXW-B3138,X-PKCH 2-454-S,X-PK-454-INT-11A,True,,,1,INTERRUP,SSO-INTERRUPTER,"Shot CS-11 all phases with SF6 camera and identify source of leak Provide feedback to supervisor and planner of any findings Complete Datasplice round, answer last question ""NO"" Inform supervisor of any discrepancies","Shot CS-11 all phases with SF6 camera and identify source of leak Provide feedback to supervisor and planner of any findings Complete Datasplice round, answer last question ""NO"" Inform supervisor of any discrepancies",SF6/Camera,,,59
SSO BX WC Maint,BX WC - Bronx,0016752750,HIGH VOLTAGE LEADS NEED REPAIR,,,UNASSIGNED,APPR,2020-07-18 11:42:35,,,1,1,1,8,8,2,,CM,,,,SSO-MXW-R3320,X-BRUCK-401-S,X-BRU-401,False,,,0,STATION-DIST,,,,,,,59
