SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,15676985,KEMPER AND RE-GASKET PLATES DISC D2-A & B COMPARTMENTS,,,UNASSIGNED,APPR,6/26/2018 15:43,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402-DSW-D2-A,TRUE,,,1,DISCSW,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,15693791,REPAIR CRACKS IN TRANSFORMER MOAT WALLS AS PER ESR 2018-18731,,,UNASSIGNED,APPR,7/5/2018 11:39,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15699369,FEEDER 38X04 2ND LINE PROTECTION ALWAYS ON LIGHT SOCKET IS NO GOOD.  CAN NOT INSERT A BULB IN SOCKET,,,UNASSIGNED,APPR,7/10/2018 5:04,,,1,1,1,8,8,4,,CM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15699528,INSTALL HEATERS TO ALL138KV BREAKER LCC  AS PER ESR 2018-18813,,,UNASSIGNED,APPR,7/10/2018 14:50,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,,X-MOT-440-BKR,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - TRF,15705071,PVILLE TR 2 REPLACE BECKWITH CONTROLLER AS PER ESR 2017-18633,,,WMATL,WMATL,7/16/2018 7:17,,,1,1,1,8,8,3,TRFGRP,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-TRF-2-LTC,FALSE,,,0,TAPCHNG-TYP6,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Bronx,15711927,PROVIDE DEDICATED POWER SUPPLY TO BEAM DETECTOR AS PER ESR 2613,,,UNASSIGNED,APPR,7/23/2018 7:36,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-MH 13-441-S,X-MOT-441-SMD,FALSE,,,0,SMKDET,,,,,,,59
SSO BX WC Maint,BX WC - WC North,15720477,FIRE HYDRANT - EXCAVATE LOACATION OF MAIN VALVE & CURB SHUT OFF,,,UNASSIGNED,APPR,7/30/2018 6:56,,,1,1,1,8,8,5,SSO-MECH,CM,SSO-CM-DS,FIRE-EQ,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-FP,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,No Labor Group,15720505,SC LORS 86-1/B4E AND 86-2/B4E NO SUPERVISORY LIGHT BULB,,,UNASSIGNED,APPR,7/30/2018 9:42,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-SC 138-003B-S,003B-S-PRS-019,FALSE,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - WC North,15739717,CHECK/REPAIR FIRE ALARM SYSTEM,,,UNASSIGNED,REWORK,8/10/2018 13:12,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,,WN-PLVY-701-FP,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15744495,CUBICLE 32W - REPLACE POTHEAD SIDE SIGHT GLASS,,,POUTG,POUTG,8/14/2018 11:46,,,2,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CUB-32W,TRUE,,,1,CUBFDR,SSO-CUBICLE,ensure to receive a comprehensive job briefing,ensure protection is adequate /  remove broken window on position 32W pothead door install Lexan plexiglass window / drill and secure  use silicone to seal the window from water intrusion,mechanic tools / silicone gun & silicone / Eye protection and Kevlar gloves / plexiglass cutter / drill and assorted small bits # 21 up 1/4 inch / ,Lexan plexiglass / 1/4 -20 bolts and hardware or smaller,,17
SSO BX WC Maint,BX WC - Westchester,15744495,CUBICLE 32W - REPLACE POTHEAD SIDE SIGHT GLASS,,,POUTG,POUTG,8/14/2018 11:46,,,2,2,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CUB-32W,TRUE,,,1,CUBFDR,SSO-CUBICLE,ensure to receive a comprehensive job briefing,ensure protection is adequate /  remove broken window on position 32W pothead door install Lexan plexiglass window / drill and secure  use silicone to seal the window from water intrusion,mechanic tools / silicone gun & silicone / Eye protection and Kevlar gloves / plexiglass cutter / drill and assorted small bits # 21 up 1/4 inch / ,Lexan plexiglass / 1/4 -20 bolts and hardware or smaller,,17
SSO BX WC Maint,BX WC - WC North,15744529,MW - REPLACE DRAIN BLOCKER BAGS IN 138 YARD,,,UNASSIGNED,APPR,8/14/2018 12:50,,,1,1,1,8,8,6,SSO-MECH,FM,,,,NOM-000-99999,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/14/2020,9,1,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/15/2020,9,2,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/16/2020,9,3,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/17/2020,9,4,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/18/2020,9,5,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/19/2020,9,6,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/20/2020,9,7,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/21/2020,9,8,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15744750,BKR  7  DT (MAJOR OR MINOR),,,SCHED,APPR,8/14/2018 20:03,2/13/2020,9/22/2020,9,9,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001852 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-7,TRUE,9/14/2020 7:00,9/22/2020 23:59,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15751388,BKR-  9  DT (MAJOR OR MINOR),,,SCHED,APPR,8/19/2018 20:00,2/18/2020,9/21/2020,4,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000966-GCB 000930,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-9,TRUE,9/21/2020 7:00,9/24/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15751388,BKR-  9  DT (MAJOR OR MINOR),,,SCHED,APPR,8/19/2018 20:00,2/18/2020,9/22/2020,4,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000966-GCB 000930,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-9,TRUE,9/21/2020 7:00,9/24/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15751388,BKR-  9  DT (MAJOR OR MINOR),,,SCHED,APPR,8/19/2018 20:00,2/18/2020,9/23/2020,4,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000966-GCB 000930,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-9,TRUE,9/21/2020 7:00,9/24/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15751388,BKR-  9  DT (MAJOR OR MINOR),,,SCHED,APPR,8/19/2018 20:00,2/18/2020,9/24/2020,4,4,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000966-GCB 000930,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-9,TRUE,9/21/2020 7:00,9/24/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15751695,REPAIR CONCRETE BREAKER PADS AS PER ESR 2017-14966,,,UNASSIGNED,APPR,8/20/2018 11:58,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,1,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,2,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,3,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,4,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,5,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
