SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0013319422,W50TH ST BUS SECTION 3 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:45:11,,,4,2,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-3W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319422,W50TH ST BUS SECTION 3 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:45:11,,,4,3,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-3W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319422,W50TH ST BUS SECTION 3 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:45:11,,,4,4,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-3W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319423,W50TH ST BUS SECTION 4 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:46:13,,,4,1,1,8,8,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319423,W50TH ST BUS SECTION 4 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:46:13,,,4,2,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319423,W50TH ST BUS SECTION 4 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:46:13,,,4,3,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319423,W50TH ST BUS SECTION 4 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:46:13,,,4,4,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319424,W50TH ST BUS SECTION 4 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:47:15,,,4,1,1,8,8,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319424,W50TH ST BUS SECTION 4 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:47:15,,,4,2,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319424,W50TH ST BUS SECTION 4 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:47:15,,,4,3,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319424,W50TH ST BUS SECTION 4 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:47:15,,,4,4,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-4W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319425,W50TH ST BUS SECTION 5 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:48:09,,,4,1,1,8,8,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319425,W50TH ST BUS SECTION 5 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:48:09,,,4,2,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319425,W50TH ST BUS SECTION 5 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:48:09,,,4,3,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319425,W50TH ST BUS SECTION 5 EAST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:48:09,,,4,4,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5E,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319426,W50TH ST BUS SECTION 5 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:49:04,,,4,1,1,8,8,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319426,W50TH ST BUS SECTION 5 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:49:04,,,4,2,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319426,W50TH ST BUS SECTION 5 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:49:04,,,4,3,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
SSO Manh Maint,MANH - W49th St,0013319426,W50TH ST BUS SECTION 5 WEST ENGINEERING REQUESTED INSPECTION,,,POUTG,POUTG,2014-10-08 09:49:04,,,4,4,4,8,32,5,,CM,,,,,M-W50-344-S,MW-W50-344-BUS-5W,True,,,1,BUSSEC,SSO-BUS SECTION,"Test letter for megger is in to DO from engineering  Before hands on any bus work , Test Dead!    LOTO all equipment that is not to be worked on  Barricade off work site  "," Megger Bus section before any work takes place. As per engineering.  They requested we perform two test one at 1000V Dc and the other at 5000V Dc both for a minute.   Safety talk- Job Briefing:  Key point of this job briefing and ongoing work to be made. Before any work takes place all bus work before anybody puts  hands on copper is to be tested dead by the station operator.     •	Job Briefing.   •	Walkover protection  •	Request work permit to perform two Megger’s   •	First test ) at 1000V DC for 1 minute on the out of service 13kV bus.     •	Second test at 5000V DC  for 1 minute on the out of service 13kV bus.   •	Walkover protection.  •	Install a visible barricades to keep employees out of compartments that are outside the scope of the work permit.  •	Remove all plates and open doors to all out of service cubicles that are part of this work scope.   •	Perform a visual inspection first of all bus work, cubicles  and primary contacts.  Look for any overheating dry rot, crakes. Damage boot covering and untapped or booted bus work.  •	Before any cleaning of bus work Vacuum everything first to help keep the dust down.  •	After vacuuming wipe down all equipment with alcohol wipes.  •	Perform an inspection of all BKR cubicles and visual inspection of the bottles.    •	Crews are to clean and inspect the pothead side and clean the cubical bottles as well as the primary contact. Before hands on, Test dead!    •	An “after” insulation resistance (megger) at 1000V DC for 1 minute on the out of service 13kV bus.    •	Verify all cleaning and inspecting is complete verify no tools are left in any equipment. Then install back all plates.  •	Clean all out of service relay covers glasses and change all doors filters.   check all BKR # that came out with this job for any PM’S that might be coming due.  If they are please swap them out with one of the BKR’s that are on the floor.      ",Testers Rags  Vacuum All hand  tools    RMS coils Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators  ,Filters  Neon’s 69 KV tape  All necessary PPE 3M respirators ,station operator,17
