SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,6,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,7,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,8,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15753010,BKR  5  DT (MAJOR OR MINOR),,,POUTG,APPR,8/21/2018 20:03,2/20/2020,,9,9,3,8,24,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001846 DT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-5,TRUE,,,1,GCB/SFMT,SSO-BREAKER HV,"Perform a Minor DT on a  Mitsubishi 120 SFMT circuit breaker Perform a check of initial conditions Observe and record all required SF6 pressures and chemical values Perform a mechanical check of the circuit breaker Perform an inspection of the Oil Filled Shock Absorbers Perform an inspection of the operating linkage Perform a check of the operating mechanism Perform a check of the air compressor system per Instruction 0500-0017 Perform a check of the air system Measure and record all required pressure switch set points and pump up times Perform a check of the SF6 gas system, if required Perform a check of the electrical system Perform all required lubrication steps Perform a cleaning of the circuit breaker Perform and record micro ohm measurement across all three closed interrupters Perform and record timing and velocity test of the circuit breaker Measure and record the power factor and capacitance testing If required, perform an insulation resistance test of the circuit breaker Observe and record the “as left” counter reading Perform a final inspection of the circuit breaker Create a CM for all required maintenance ","Perform a Minor Breaker DT Follow Instruction 0770-1001, ensure all objectives are all completed A copy of the provisional  0770-1001 is attached, please provide feedback of any corrections or items that may have been missed Datasplice round will be created and added to job plan once instruction is approved  ","• Micro-Ohm Meter • Digital multi-meter (Fluke, Amprobe, etc.) • Timing Test Equipment • Non-metallic rule • 300mm straight ruler (Used for slow close) • Wiring tools • Short torque wrench • Binding wire • Barrier tape or equivalent barrier material/equipment • Highly visible nonconductive netting or grating • Assorted wrenches, 1/2 inch drive metric sockets and square drive ratchet • Ladders • Tarps • Rope • Fall prevention and protection equipment • PPE (face shield, goggles, gloves, etc.) • Warning signs (Indicating a high voltage hazard) • SF6 leak detection camera - - FLIR GF306 SF6 GasFind Camera or equivalent • SF6 Gas Sniffer  ","• All-In-One Lubrication Kit • Mechanism Control valve Seal, Part No. 3024 and Seat, Part No. 3025 • Air Compressor air intake filter, Part No. 0135-3020. • Mitsubishi Control Valve Rebuild Kit, Part # C100798G01 • Air Compressor Oil: Shell Corena Oil N-46 or equivalent • Shell Darina #2 grease, or Mitsubishi Diamond low temperature grease #2 or equivalent • Lint-free cloth • Rags • Solvent, Precision NF or equivalent • Oil absorbent pads/pigs • Duct tape • Approved Leak Detection Liquid - - Swagelok Snoop or equivalent    ",PROVISIONAL PENDING REVIEW OF INSTRUCTIONS Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,15762371,TRIP RELAY SUPERVISION 2NDD ALARM UP.INTERMITTANTLY,,,UNASSIGNED,APPR,8/30/2018 8:53,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,15796632,REPLACE DEFECTIVE LPC SWITCH(RECLOSRES TURNED OFF TILL REPLACED),,,UNASSIGNED,POUTG,9/24/2018 17:05,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-LAD-677-S,WN-LAD-677-BKR-3-56-2,TRUE,,,1,ACB/PK4C,CIRCUIT BREAKER,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15799200,HELLGATE REPORT CENTER FIXED LADDER THAT DON'T HAVE A CHAIN OR SWING GATE FOR FALL PROTECTION,,,UNASSIGNED,APPR,9/27/2018 9:59,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15806821,GH TR G3 SECONDARY BUS INSP,,,SCHED,APPR,10/1/2018 7:18,10/12/2020,9/21/2020,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-628-S-TR G3 SEC BUS,NOM-000-99999,W-GH-628-S,WS-GH-628-BUS-TRF-G3,TRUE,9/21/2020 7:00,9/21/2020 19:00,1,BUS-SECOND,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15807912,"GRD SW G2-41 ""A"" PHASE CLEVICE CRACK",,,UNASSIGNED,POUTG,10/2/2018 16:13,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GSW-G2-41,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Bronx,15807914,""" C "" PHASE NEEDS ADJUSTMENT FOR SEATING IN GROUND JAW",,,UNASSIGNED,POUTG,10/2/2018 16:18,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GSW-G2-41,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - ASM,15830899,ADJUST AIR SYSTEM GOVERNOR SWITCH-BKR RNS6,,,PLAN,POUTG,10/18/2018 7:02,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS6-CMPA,FALSE,,,0,AIRCOMP,,,,,,,10
SSO BX WC Maint,BX WC - Bronx,15838952,VISUAL INSPECTION OF POT/BKR CUBICLES TO FIND CAUSE OF HISSING SOUND/ REPAIR AS  NEEDED,,,POUTG,APPR,10/26/2018 9:02,,,1,1,2,8,16,3,,CM,,,,NOM-000-99999,X-SC13-003C-S,X-SC-3C-CUB-S2S,TRUE,,,1,CUBBANK,SSO-CUBICLE,,1-Perform a visual inspection of the cubicle 2-Clean the cubicle 3-Report any damage to the Station Supervisory.   .,STANDARD MECHANIC TOOL KIT,,,17
SSO BX WC Maint,BX WC - Bronx,15840802,BKR  5E DT (MAJOR OR MINOR),,,SCHED,APPR,10/27/2018 20:08,4/27/2020,9/24/2020,2,1,1,8,8,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-003B-BKR 5E-DT,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-BKR-5E,TRUE,9/24/2020 7:00,9/25/2020 15:30,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,15840802,BKR  5E DT (MAJOR OR MINOR),,,SCHED,APPR,10/27/2018 20:08,4/27/2020,9/25/2020,2,2,1,8,8,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-003B-BKR 5E-DT,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-BKR-5E,TRUE,9/24/2020 7:00,9/25/2020 15:30,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,15846425,CHECK & REPAIR LOSS OF DC TR2 ALARM CKT,,,PLAN,APPR,10/30/2018 16:41,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,15848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,11/1/2018 20:02,5/2/2020,11/9/2020,4,1,4,10,40,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,TRUE,11/9/2020 7:00,11/12/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,BX WC - Westchester,15848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,11/1/2018 20:02,5/2/2020,11/10/2020,4,2,4,10,40,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,TRUE,11/9/2020 7:00,11/12/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,BX WC - Westchester,15848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,11/1/2018 20:02,5/2/2020,11/11/2020,4,3,3,10,30,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,TRUE,11/9/2020 7:00,11/12/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,BX WC - Westchester,15848989,BKR-  F-7  DT (MAJOR OR MINOR),,,SCHED,APPR,11/1/2018 20:02,5/2/2020,11/12/2020,4,4,3,10,30,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0004510-VCB-002,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,TRUE,11/9/2020 7:00,11/12/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,MSR 71519-45' Manlift Buchanan Breaker F7 (Condelles Ordered),,,59
SSO BX WC Maint,No Labor Group,15860800,"THE TARGET FOR 86-3/T3 IN HELL GATE S/S NOT WORKING. ALSO, THE TARGET OF 86-1/T3 IS BINDING",,,UNASSIGNED,APPR,11/7/2018 8:40,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-HG 13-402-S,402-S-PRS-058,FALSE,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15861652,FDR 38X03-- B-PHASE--OIL  DROP UNDER POTHEAD,,,UNASSIGNED,APPR,11/8/2018 17:27,,,1,1,1,8,8,4,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-POT-38X03,FALSE,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - TRF,15865496,CIRCUIT SWITCHER-CS-14,,,SCHED,APPR,11/11/2018 20:02,5/12/2020,11/7/2020,2,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0004833-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-CSW-CS-14,TRUE,11/7/2020 7:00,11/8/2020 23:59,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - TRF,15865496,CIRCUIT SWITCHER-CS-14,,,SCHED,APPR,11/11/2018 20:02,5/12/2020,11/8/2020,2,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0004833-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-CSW-CS-14,TRUE,11/7/2020 7:00,11/8/2020 23:59,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","GO OVER PROTECTION  OBTAIN WORK P0ERMIT FOR SCAFFOLD TO BE ERRECTED ONCE SCAFFOLD IS UP, OBTAIN WORK PERMIT FOR PM INSPECTION START TO CLEAN THE SWITCH AS PER THE PROCEDURE   DAY TWO TAKE ALL READINGS MICRO-OHM TIMING FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION DAY THREE OPERATION CHECKS AND SIGN OFF PERMIT REMOVE SCAFFOLD  5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection. ","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - TRF,15865499,INTERRUPTER-I14,,,SCHED,APPR,11/11/2018 20:04,5/12/2020,11/7/2020,2,1,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009284-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-14,TRUE,11/7/2020 7:00,11/8/2020 23:59,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - TRF,15865499,INTERRUPTER-I14,,,SCHED,APPR,11/11/2018 20:04,5/12/2020,11/8/2020,2,2,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0009284-01,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-INT-14,TRUE,11/7/2020 7:00,11/8/2020 23:59,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - Westchester,15866625,WASH ST TR 4 SECONDARY BUS INSP,,,SCHED,APPR,11/13/2018 20:01,5/14/2020,10/12/2020,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-606-S-TR 4 SEC BUS,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BUS-TRF-4,TRUE,10/12/2020 7:00,10/12/2020 19:00,1,BUS-SECOND,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15866922,POS 12 FEEDER SIDE BAD LIGHT,,,PLAN,APPR,11/14/2018 11:03,,,1,1,2,2,4,6,,FM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-BUS-1,FALSE,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15867523,BKR  5W  DT (MAJOR OR MINOR),,,SCHED,APPR,11/14/2018 20:05,5/15/2020,9/21/2020,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000789-DT,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-5W,TRUE,9/21/2020 7:00,9/22/2020 15:30,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,15867523,BKR  5W  DT (MAJOR OR MINOR),,,SCHED,APPR,11/14/2018 20:05,5/15/2020,9/22/2020,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000789-DT,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-5W,TRUE,9/21/2020 7:00,9/22/2020 15:30,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,15873941,WASH ST TR 3 SECONDARY BUS INSP,,,PLAN,APPR,11/20/2018 9:16,9/28/2020,9/19/2020,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-606-S-TR 3 SEC BUS,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BUS-TRF-3,TRUE,9/19/2020 7:00,9/19/2020 19:00,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - Westchester,15874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,11/20/2018 20:05,5/21/2020,10/5/2020,4,1,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,TRUE,10/5/2020 7:00,10/8/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,11/20/2018 20:05,5/21/2020,10/6/2020,4,2,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,TRUE,10/5/2020 7:00,10/8/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,11/20/2018 20:05,5/21/2020,10/7/2020,4,3,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,TRUE,10/5/2020 7:00,10/8/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15874411,BKR 17 DT (MAJOR OR MINOR),,,SCHED,APPR,11/20/2018 20:05,5/21/2020,10/8/2020,4,4,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-17-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,TRUE,10/5/2020 7:00,10/8/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15876580,SECTION#1 HIGH VOLTAGE TEST BOX KEYS BROKEN IN CYLINDER,,,UNASSIGNED,REWORK,11/24/2018 2:27,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,,X-E179-451-TST,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15881676,BKR  1E  DT  (MAJOR OR MINOR),,,SCHED,APPR,11/28/2018 20:01,5/29/2020,9/24/2020,2,1,1,8,8,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001261-GCB 000835,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-1E,TRUE,9/24/2020 7:00,9/25/2020 15:30,1,GCB/SFMT,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15881676,BKR  1E  DT  (MAJOR OR MINOR),,,SCHED,APPR,11/28/2018 20:01,5/29/2020,9/25/2020,2,2,1,8,8,4,SSO-MECH,DT,SSO-DT138-SFMT-MINOR,,SSO-BKR-0001261-GCB 000835,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-1E,TRUE,9/24/2020 7:00,9/25/2020 15:30,1,GCB/SFMT,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,15904641,EAST FISHKILL - BREAKER 9 - REPAIR CONTAINED HYDRAULIC LEAK ON RESERVOIR,,,UNASSIGNED,POUTG,12/11/2018 9:12,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-9,TRUE,,,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15907483,REPAIR TRANSFORMER MOATS AS PER ESR 2018-19051,,,UNASSIGNED,APPR,12/14/2018 7:04,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,15908862,CS3 MIMIC PANEL REMOTE/LOCAL SWITCH WILL NOT RELEASE KEY UNLEASE IN SYNC POSITION = NO SUPERVISORY,,,UNASSIGNED,APPR,12/15/2018 0:41,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-PNL-MIMIC,FALSE,,,0,CONTROL PANEL,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15915839,VENT IN ROOM LEAKING,,,UNASSIGNED,APPR,12/21/2018 13:44,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,15936401,ORGANIZE & CLEANUP STATION,,,UNASSIGNED,REWORK,12/31/2018 6:56,,,1,1,1,8,8,6,,FM,,,,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15937285,"GROUND SWITCH G3-14 ""B"" PHASE NOT SITTING PROPERLY IN JAW",,,UNASSIGNED,POUTG,1/1/2019 21:47,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GSW-G3-14,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,15946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,1/5/2019 20:17,7/6/2020,9/28/2020,4,1,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,TRUE,9/28/2020 7:00,10/1/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,1/5/2019 20:17,7/6/2020,9/29/2020,4,2,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,TRUE,9/28/2020 7:00,10/1/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,1/5/2019 20:17,7/6/2020,9/30/2020,4,3,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,TRUE,9/28/2020 7:00,10/1/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,15946552,BKR 13 DT (MAJOR OR MINOR),,,SCHED,APPR,1/5/2019 20:17,7/6/2020,10/1/2020,4,4,1,8,8,4,SSO-MECH,DT,SSO-DT-HVB-362-MAJOR,,WN-MW-681-BKR-13-DT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-13,TRUE,9/28/2020 7:00,10/1/2020 19:00,1,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,15949382,125 V DC MISC PANEL #3A - BREAKERS HAVE WATER DAMAGE - HARD TO OPERATE,,,UNASSIGNED,APPR,1/7/2019 21:27,,,1,1,1,8,8,5,SSO-MECH,CM-PR,,,,NOM-000-99999,,WN-EV-664-DC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - TRF,15956039,CEDAR CS-3 REPAIR LEAKING GAUGE FLANGE AT VERTICAL DRIVE SHAFT RIGHT SIDE OF FLANGE,,,POUTG,POUTG,1/14/2019 10:31,,,1,1,1,8,8,5,TRFGRP,CMSF6,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CSW-3,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - TRF,15956058,CEDAR CS-3 CHANGE OUT RUBBER BOOT NEXT 5 YEAR INSPECTION,,,POUTG,POUTG,1/14/2019 10:31,,,1,1,1,8,8,5,TRFGRP,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-CSW-3,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Bronx,15958451,SAFETY PERSON FOR CLOVER MECHANICAL FOR IVF2,,,UNASSIGNED,REWORK,1/16/2019 12:59,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15958539,FIX 144TH STREET GATE,,,UNASSIGNED,REWORK,1/16/2019 14:46,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,,X-MOT-RC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,15959673,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,4/22/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000263-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0263,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959674,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/13/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000264-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0264,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959675,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,4/10/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000266-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0266,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959676,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/14/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000267-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0267,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959677,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,9/18/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000269-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0269,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959678,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,9/16/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000272-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0272,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959679,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,11/8/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000277-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0277,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959680,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/7/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000278-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0278,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959681,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,5/13/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000281-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0281,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959682,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,10/8/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000282-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0282,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959683,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,10/9/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000291-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0291,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959684,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,9/23/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000292-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0292,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
