SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - E13th St / ER,0013894042,DISCONNECT SWITCH 72-81-1 B PHASE VIEW PORT GLASS CRACKED,,,READY,POUTG,2015-05-10 04:21:55,,,1,1,1,8,8,5,,CM-PR,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-DSW-72-81-1,True,,,1,MODISC,SSO-DISC SWITCH,Please be sure to cover ladder safety and fall protection in briefing  if employee has to use. Verify all equipment is dead and grounded before any hands on. If fall protection is needed tie off point must be to equipment main structure able to stand 5000lb of forces.     Always look to implement fall restraint.  Fall restraint keeps the person away from the fall hazard.    If any wood planking is used to stand off of it must be OSHA approved.  There is some at 49th St   ,"Perform Job Briefing with crew.  Briefing should cover but not limited to, Clothing and equipment worn by personnel to prevent contact with hazards present in the work area. PPE includes safety glasses, face shields, gloves, safety shoes, hearing protection, hard hats, fall protection, body harness and ladder safety etc. Insure all necessary PPE is on site for the work that will be taking place.  Retrieve all equipment and tools to perform this job.  Pre issued work permit will be issued for work to begin at 0700  Job briefing with station operator walkover job and protection  Obtain Work Permit everyone signs on to the work permit and Job Briefing. Walkover job and protection with all parties Any hardware that is removed should be replaced and torqued as per engineering spec Make sure there is a visual inspection of all Kemper sealing of any water intrusion     Lubricate all gear boxes as need and re-gasket all plates as needed. Record all parts, material that were used for this job as well as all test readings and any lessons learned .  ","Lubricant, oils, sprays, and cleaner. Rags   Emery clothes  Heat gun if need to break free any hardware  Various wrenches and screwdrivers   Test equipment  ",fall protection ladders  scaffolding  scissor lifts,Na,16
SSO Manh Maint,MANH - E13th St / ER,0013952864,DIRTY POTS ABC PH,,,POUTG,POUTG,2015-06-01 17:50:08,,,1,1,1,8,8,5,,CM-PR,,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-POT-37042,False,,,0,POTHEAD,SSO-POTHEAD,"*****REMINDER***** MANAGE & LIMIT DISTRACTIONS S.T.A.R Stop, Think, Act & Review Job Assignments","Obtain job briefing from supervisor Discuss job with operator upon entering the station Obtain work permit and walk down job if necessary Discuss assignment & fill out job briefing sheet Use ladder to gain access unto platform If handrails are in place no fall protection is required .  However if going above 4' definitely use fall protection. Ensure you are tied off at a secured points to prevent any bodily or equipment damage. Adhere to procedure for cleaning RTV. Run hoses & connect to water source wet down insulators, then apply  soapy water with brush to remove all debris. Insure all debris is remove by washing away with normal water pressure and allow to air dry Remove all materials from platform. Re-inspect with operator & clean up work area. Lower handrails back down into position. Remove access ladder and store the required location.    ",PPE'S Power washer ,Water Hoses Spray nozzle Plastic Bucket soft brissel broom ,,59
SSO Manh Maint,MANH - E13th St / ER,0013954395,POT HEADS DIRTY---- EAST 13 ST 138 POTHEAD 38M24,,,POUTG,POUTG,2015-06-02 11:46:15,,,1,1,1,8,8,5,,CVIR,,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-POT-38M24,True,,,1,POTHEAD,SSO-POTHEAD,"*****REMINDER***** MANAGE & LIMIT DISTRACTIONS S.T.A.R Stop, Think, Act & Review Job Assignments","Obtain job briefing from supervisor Discuss job with operator upon entering the station Obtain work permit and walk down job if necessary Discuss assignment & fill out job briefing sheet Use ladder to gain access unto platform If handrails are in place no fall protection is required .  However if going above 4' definitely use fall protection. Ensure you are tied off at a secured points to prevent any bodily or equipment damage. Adhere to procedure for cleaning RTV. Run hoses & connect to water source wet down insulators, then apply  soapy water with brush to remove all debris. Insure all debris is remove by washing away with normal water pressure and allow to air dry Remove all materials from platform. Re-inspect with operator & clean up work area. Lower handrails back down into position. Remove access ladder and store the required location.    ",PPE'S Power washer ,Water Hoses Spray nozzle Plastic Bucket soft brissel broom ,,59
SSO Manh Maint,MANH - E13th St / ER,0013954397,POTS DIRTY--EAST 13 ST 138 POTHEAD 37043,,,POUTG,POUTG,2015-06-02 11:51:01,,,1,1,1,8,8,5,,CVIR,,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-POT-37043,True,,,1,POTHEAD,SSO-POTHEAD,"*****REMINDER***** MANAGE & LIMIT DISTRACTIONS S.T.A.R Stop, Think, Act & Review Job Assignments","Obtain job briefing from supervisor Discuss job with operator upon entering the station Obtain work permit and walk down job if necessary Discuss assignment & fill out job briefing sheet Use ladder to gain access unto platform If handrails are in place no fall protection is required .  However if going above 4' definitely use fall protection. Ensure you are tied off at a secured points to prevent any bodily or equipment damage. Adhere to procedure for cleaning RTV. Run hoses & connect to water source wet down insulators, then apply  soapy water with brush to remove all debris. Insure all debris is remove by washing away with normal water pressure and allow to air dry Remove all materials from platform. Re-inspect with operator & clean up work area. Lower handrails back down into position. Remove access ladder and store the required location.    ",PPE'S Power washer ,Water Hoses Spray nozzle Plastic Bucket soft brissel broom ,,59
SSO Manh Maint,MANH - E13th St / ER,0013954420,DIRTY POTS ABC; 303-POT-37044,,,POUTG,POUTG,2015-06-02 12:27:40,,,1,1,1,8,8,5,,CVIR,,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-POT-37044,True,,,1,POTHEAD,SSO-POTHEAD,"*****REMINDER***** MANAGE & LIMIT DISTRACTIONS S.T.A.R Stop, Think, Act & Review Job Assignments","Obtain job briefing from supervisor Discuss job with operator upon entering the station Obtain work permit and walk down job if necessary Discuss assignment & fill out job briefing sheet Use ladder to gain access unto platform If handrails are in place no fall protection is required .  However if going above 4' definitely use fall protection. Ensure you are tied off at a secured points to prevent any bodily or equipment damage. Adhere to procedure for cleaning RTV. Run hoses & connect to water source wet down insulators, then apply  soapy water with brush to remove all debris. Insure all debris is remove by washing away with normal water pressure and allow to air dry Remove all materials from platform. Re-inspect with operator & clean up work area. Lower handrails back down into position. Remove access ladder and store the required location.    ",PPE'S Power washer ,Water Hoses Spray nozzle Plastic Bucket soft brissel broom ,,59
SSO Manh Maint,MANH - Seaport,0014095284,"REPLACE (1) ""A"" PHASE POTHEAD HEAT LAMP ON FDR 69M36",,,UNASSIGNED,POUTG,2015-08-23 22:02:39,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-POT-69M36,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W49th St,0014095879,FDR M51 STOP JOINT OIL LEAK,,,READY,APPR,2015-08-25 10:14:21,,,1,1,2,2,4,5,,ENVR,,ENVRE,,NOM-000-99999,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,,"Obtain job briefing from supervisor Discuss job with operator upon entering the station Obtain Work Permit if needed and review scope of work  Review work permit and fill out job briefing sheet Sweep up leaves  from inside vault and remove any debris Remove all oil stained pads, bag and replace with clean as needed Discard all garbage and  oily debris to designated locations ",oily waste bags drums required PPE's,,,59
SSO Manh Maint,MANH - W42nd St,0014198078,GRD S/W 4FG BROKEN NEEDS ADJUSTING ASAP,,,READY,POUTG,2015-10-22 06:56:00,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380,True,,,1,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - ASM,0014260456,REPAIR LEAK ON STRAINER,,,PLAN,APPR,2015-12-01 14:20:10,,,1,1,1,8,8,5,AUXSUP,ENVR,,,,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M51N,False,,,0,PURS,,,,,,,34
SSO Manh Maint,MANH - ASM,0007971481,PURS - M54 - VARIOUS LEAKS V-105; V-101; V-14,,,UNASSIGNED,APPR,2008-03-06 11:27:33,2008-11-10,,1,1,1,8,8,5,AUXSUP,ENVR,SSO-ENV-ASM-01,,,NOM-000-99999,M-W49 CCP-229-S,MW-W49-229-PUR-M54,False,,,0,PURS,PURS PLANT,,,,,,34
SSO Manh Maint,MANH - W42nd St,0014367643,NO OPEN INDICATION FOR FDR 24M80-34W,,,READY,APPR,2016-02-13 14:27:52,,,1,1,1,8,8,3,,ALARM,,,,,M-E75ST-370-S,MW-E75-370-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO Manh Maint,MANH - Seaport,0014389141,TC 1-BKR CO-0214 PM,,,READY,APPR,2016-02-29 07:02:29,2020-11-15,,1,1,1,8,8,4,SSO-MECH,PM,,,SSO-BKR-0000214-VCB-014,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0214,True,,,1,BKRFDR,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0014466115,REMOVE DESSICANT CANISTER - SEE LONG DESCRIPTION,,,POUTG,POUTG,2016-04-11 16:21:03,,,4,1,1,8,8,2,,CM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-DSW-F2,True,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - W49th St,0014466115,REMOVE DESSICANT CANISTER - SEE LONG DESCRIPTION,,,POUTG,POUTG,2016-04-11 16:21:03,,,4,2,1,8,8,2,,CM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-DSW-F2,True,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - W49th St,0014466115,REMOVE DESSICANT CANISTER - SEE LONG DESCRIPTION,,,POUTG,POUTG,2016-04-11 16:21:03,,,4,3,1,8,8,2,,CM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-DSW-F2,True,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - W49th St,0014466115,REMOVE DESSICANT CANISTER - SEE LONG DESCRIPTION,,,POUTG,POUTG,2016-04-11 16:21:03,,,4,4,1,8,8,2,,CM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-DSW-F2,True,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - Seaport,0014532376,10 TRG B&C PHASES NOT SITTING IN JAW CORRECTLY NEEDS ADJUSTMENT,,,READY,POUTG,2016-05-25 05:40:12,,,1,1,1,8,8,5,TRFGRP,CM,,,,NOM-000-99999,M-SP 2-320-S,MW-SEA-320-TRF-10,True,,,1,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO Manh Maint,MANH - ASM,0014560151,"V61,V62,V63,V64,V65,V66- LEAKING",,,UNASSIGNED,APPR,2016-06-07 02:41:27,,,1,1,1,8,8,5,AUXSUP,ENVC,,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-CPL-8,False,,,0,COOLPLAN,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0014566650,"W19TH ST TR3 (69M73) POTHEAD COMPARTMENTS HEAT LAMPS OUT. A, B AND C PHASES &  1 SOCKET DEF.",,,PLAN,POUTG,2016-06-13 12:04:48,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-W19ST-330-S,ME-W19-330-POT-69M73,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W42nd St,0014569855,OSS TEST 69M01 POTHEAD HEAT LAMPS A & B PHASE,,,UNASSIGNED,APPR,2016-06-15 21:44:29,,,1,1,1,8,8,5,,CMSEA,,,,NOM-000-99999,M-E63 1-349-S,ME-E63-349-POT-69M01,True,,,1,,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - Seaport,0014601183,L&P #2 TRANSFORMER GROUND SWITCH COMPARTMENT EXPOSED H/V CABLES - DOOR LATCHES NG - CHECK AND REPAIR,,,READY,APPR,2016-07-05 09:25:19,,,1,1,1,8,8,3,TRFGRP,CVI,,,,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-TRF-LP2,False,,,0,LPTRAN,SSO-TRF-REA-REG,,,,,,57
SSO Manh Maint,MANH - Seaport,0014691425,CLEARANCE OUTAGE FOR NEIGHBORING BUILDING FOR SETTING UP SCAFFOLD,,,UNASSIGNED,APPR,2016-09-02 14:25:34,,,1,1,1,8,8,5,,SUPT,,,,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311,True,,,1,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0014771443,E13TH ST T3-3 DISC SWITCH NEEDS TO BE ADJUSTED,,,POUTG,POUTG,2016-10-18 13:03:15,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-DSW-T3-3,True,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - Murray Hill / E40th St,0014780628,E40TH ST ECC IS NOT RECEIVING POTHEAD ALARM FROM FDR38M06 BARKSDALE SWITCHES,,,UNASSIGNED,COMPFLD,2016-10-27 15:02:42,,,1,1,1,8,8,2,,CM,,,,SSO-MMH-P3412,M-E40ST 2-400-S,ME-E40-400-PNL-ALARM,False,,,0,,,,,,,,20
SSO Manh Maint,MANH - Seaport,0014942463,B PHASE 1 HEAT LAMP OUT FDR 69M63,,,UNASSIGNED,POUTG,2017-02-16 11:57:32,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-POT-69M63,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - Seaport,0014942464,C PHASE 1 HEAT LAMP OUT FDR 69M64,,,UNASSIGNED,POUTG,2017-02-16 12:03:04,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-POT-69M64,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - Seaport,0014942479,FEEDER 18M28-42A DEFECTIVE CLOSE INDICATION,,,READY,APPR,2017-02-16 12:13:20,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-TC 1-306-S,MW-TC-306-CUB-42A,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,No Labor Group,0015088339,0500-08  DELUGE TEST REACTOR  R71,,,SCHED,APPR,2017-05-09 20:39:06,2018-05-09,2022-10-03,1,1,1,8,8,4,SSO-SUPR,PM,SSO-CP-MUL-03,,WS-DUN-634-DLG-R71,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-DLG-R71,True,2022-10-03 02:30:00,2022-10-03 05:30:00,1,DELUGE SYSTEM,,,,,,,59
SSO Manh Maint,MANH - Seaport,0015107756,69M32 8FG INTERLOCK DOESN'T LINE UP,,,UNASSIGNED,POUTG,2017-05-24 02:41:08,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0015165157,PUMPHOUSE MOV 36 LEAKING,,,UNASSIGNED,APPR,2017-06-27 08:23:42,,,1,1,1,8,8,5,,ENVR,,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0015165158,PUMPHOUSE ABV1 LEAKING,,,UNASSIGNED,APPR,2017-06-27 08:26:14,,,1,1,1,8,8,5,,ENVR,,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0015218478,"FDR 37044/""C"" PHASE/OIL BYPASS FILTER LEAKING",,,READY,APPR,2017-08-02 14:27:54,,,1,1,1,8,8,5,,ENVR,,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-POT-37044,False,,,0,POTHEAD,SSO-POTHEAD,,Follow oil containment procedure call this into T.O Perform job briefing,Wear PPE,Oil containment materials,,59
SSO Manh Maint,MANH - ASM,0015225194,PH #6 - V70 OIL LEAK,,,UNASSIGNED,APPR,2017-08-07 16:01:56,,,1,1,1,8,8,5,AUXSUP,ENVR,,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-PHS-6,False,,,0,PUMPHOUS,,,,,,,34
SSO Manh Maint,MANH - ASM,0015275250,PH 1 - NITRO PUMP WEEPING OIL,,,UNASSIGNED,APPR,2017-09-14 12:18:58,,,1,1,1,8,8,5,AUXSUP,ENVR,,,,NOM-000-99999,M-TC 1-306-S,MW-TC-306-PHS-1,False,,,0,PUMPHOUS,,,,,,,34
SSO Manh Maint,MANH - W49th St,0015286992,DIELECTRIC FLUID LEAK ON A-PHASE POTHEAD,,,UNASSIGNED,APPR,2017-09-22 08:47:48,,,1,1,1,8,8,5,,ENVR,,ENVRE,,NOM-000-99999,M-W65 1-360-S,ME-W65-360-POT-38M71,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W42nd St,0015296969,BKR CO-4013  (1200A),,,UNASSIGNED,APPR,2017-09-29 19:05:15,2023-04-27,,1,1,1,8,8,4,,PM,SSO-PM-GE-AM-2,,SSO-BKR-0015778-01,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4013,True,,,1,BKRFDR,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Seaport,0015334462,CHERRY ST CONTROL SWITCH FOR 8M54-32W DEFECTIVE ON BOARD,,,PLAN,APPR,2017-10-25 17:26:20,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO Manh Maint,MANH - TRF,0015334702,W65 TR9 A PHASE BPD LEAK,,,POUTG,POUTG,2017-10-26 06:59:28,,,1,1,1,8,8,5,TRFGRP,CM-PR,,,,NOM-000-99999,M-W65 1-360-S,ME-W65-360-TRF-9,True,,,1,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO Manh Maint,MANH - W42nd St,0015369030,E75TH ST - BKR S3E SHOWS CLOSED ON MIMIC BOARD EVEN WHEN BKR IS OPEN,,,PLAN,POUTG,2017-11-18 06:01:15,,,1,1,1,8,8,3,,ALARM,,,,,M-E75ST-370-S,MW-E75-370-CUB-S3E,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - W42nd St,0015489195,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-10 16:55:40,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-CAP-C1A,True,,,1,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,"As per engineering secure wire mesh to outside of pothead compartment using wire ties or zip screws to prevent, debris/snow/animals from entering cap bank compartments.  Materials will be in briarcliff for pick up. Stainless steel mesh is in 3'x4' sheets. Cut to size and install over compartment openings.  Perform a cleaning of the current carrying components porcelain, potheads ect. Every vent / air opening on the bank must have the new, fine mesh material installed, to prevent dust or other contaminants from entering the bank.  Report any discrepancies to station supervisor.    From: Malaj, Halim  Sent: Wednesday, January 31, 2018 6:39 AM To: Caze, Bob ‹CAZEB@coned.com>; Butchar, Michael F ‹BUTCHARM@coned.com>; Reinosa, Sonia ‹ReinosaS@coned.com>; Lyon, Walter ‹LYONW@coned.com>; Cabot, Timothy J. ‹CABOTT@coned.com>; Murphy, John ‹MurphyJW@coned.com>; Lombardi, Salvatore ‹LombardiS@coned.com>; Condelles, William T ‹CONDELLESW@coned.com> Cc: Donnelly, Kevin ‹DONNELLYK@coned.com>; Dalton, Richard H. ‹DALTONR@coned.com>; Haufler, James ‹HAUFLERJAMES@coned.com>; Albertelli, Robert A ‹ALBERTELLIR@coned.com>; Vero, Sebastian ‹VEROS@coned.com>; Fredeman, Thomas ‹FREDEMANT@coned.com>; Brantley, Robert ‹BRANTLEYR@coned.com>; dl - SE Field & Equipment ‹SEField&Equipment@coned.com>; Walther, Matthew P ‹WALTHERM@coned.com> Subject: FW: Additional Filtering On Sikap Bank Pothead/Inline Fuse Compartment Door Vents   Please find below and in the attached a Grainger part number we’ve identified for additional filtering on incoming pothead and fuse compartment door vents in Sikap installations.   https://www.grainger.com/product/DIRECT-METALS-Wire-Cloth-3AMX4  This wire mesh can be fastened on the existing screens,   using tie wraps.  It can also be wiped clean from the outside.  With temperatures in these compartments exceeding 100 degree Fahrenheit, we’re aiming at improving filtering while not drastically limiting the ventilation.   Also  standoff insulator bushings, bus work and insulating boards in the incoming pothead/fuse compartment need to be cleaned.     ",drill glove  tin snips  socket set adjustable wrench drill bits ,fine steel mesh zip screws  denatured alcohol  lint free rags  spray bottles ,,8
SSO Manh Maint,MANH - W49th St,0015489531,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:18:44,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-CAP-1A,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,,,,,8
SSO Manh Maint,MANH - W49th St,0015489532,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:19:45,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-CAP-1B,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,"As per engineering secure wire mesh to outside of pothead compartment using wire ties or zip screws to prevent, debris/snow/animals from entering cap bank compartments.  Materials will be in briarcliff for pick up. Stainless steel mesh is in 3'x4' sheets. Cut to size and install over compartment openings.  Perform a cleaning of the current carrying components porcelain, potheads ect. Every vent / air opening on the bank must have the new, fine mesh material installed, to prevent dust or other contaminants from entering the bank.  Report any discrepancies to station supervisor.    From: Malaj, Halim  Sent: Wednesday, January 31, 2018 6:39 AM To: Caze, Bob ‹CAZEB@coned.com>; Butchar, Michael F ‹BUTCHARM@coned.com>; Reinosa, Sonia ‹ReinosaS@coned.com>; Lyon, Walter ‹LYONW@coned.com>; Cabot, Timothy J. ‹CABOTT@coned.com>; Murphy, John ‹MurphyJW@coned.com>; Lombardi, Salvatore ‹LombardiS@coned.com>; Condelles, William T ‹CONDELLESW@coned.com> Cc: Donnelly, Kevin ‹DONNELLYK@coned.com>; Dalton, Richard H. ‹DALTONR@coned.com>; Haufler, James ‹HAUFLERJAMES@coned.com>; Albertelli, Robert A ‹ALBERTELLIR@coned.com>; Vero, Sebastian ‹VEROS@coned.com>; Fredeman, Thomas ‹FREDEMANT@coned.com>; Brantley, Robert ‹BRANTLEYR@coned.com>; dl - SE Field & Equipment ‹SEField&Equipment@coned.com>; Walther, Matthew P ‹WALTHERM@coned.com> Subject: FW: Additional Filtering On Sikap Bank Pothead/Inline Fuse Compartment Door Vents   Please find below and in the attached a Grainger part number we’ve identified for additional filtering on incoming pothead and fuse compartment door vents in Sikap installations.   https://www.grainger.com/product/DIRECT-METALS-Wire-Cloth-3AMX4  This wire mesh can be fastened on the existing screens,   using tie wraps.  It can also be wiped clean from the outside.  With temperatures in these compartments exceeding 100 degree Fahrenheit, we’re aiming at improving filtering while not drastically limiting the ventilation.   Also  standoff insulator bushings, bus work and insulating boards in the incoming pothead/fuse compartment need to be cleaned.     ",drill glove  tin snips  socket set adjustable wrench drill bits ,fine steel mesh zip screws  denatured alcohol  lint free rags  spray bottles ,,8
SSO Manh Maint,MANH - W49th St,0015489533,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:20:09,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-CAP-2A,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,"As per engineering secure wire mesh to outside of pothead compartment using wire ties or zip screws to prevent, debris/snow/animals from entering cap bank compartments.  Materials will be in briarcliff for pick up. Stainless steel mesh is in 3'x4' sheets. Cut to size and install over compartment openings.  Perform a cleaning of the current carrying components porcelain, potheads ect. Every vent / air opening on the bank must have the new, fine mesh material installed, to prevent dust or other contaminants from entering the bank.  Report any discrepancies to station supervisor.    From: Malaj, Halim  Sent: Wednesday, January 31, 2018 6:39 AM To: Caze, Bob ‹CAZEB@coned.com>; Butchar, Michael F ‹BUTCHARM@coned.com>; Reinosa, Sonia ‹ReinosaS@coned.com>; Lyon, Walter ‹LYONW@coned.com>; Cabot, Timothy J. ‹CABOTT@coned.com>; Murphy, John ‹MurphyJW@coned.com>; Lombardi, Salvatore ‹LombardiS@coned.com>; Condelles, William T ‹CONDELLESW@coned.com> Cc: Donnelly, Kevin ‹DONNELLYK@coned.com>; Dalton, Richard H. ‹DALTONR@coned.com>; Haufler, James ‹HAUFLERJAMES@coned.com>; Albertelli, Robert A ‹ALBERTELLIR@coned.com>; Vero, Sebastian ‹VEROS@coned.com>; Fredeman, Thomas ‹FREDEMANT@coned.com>; Brantley, Robert ‹BRANTLEYR@coned.com>; dl - SE Field & Equipment ‹SEField&Equipment@coned.com>; Walther, Matthew P ‹WALTHERM@coned.com> Subject: FW: Additional Filtering On Sikap Bank Pothead/Inline Fuse Compartment Door Vents   Please find below and in the attached a Grainger part number we’ve identified for additional filtering on incoming pothead and fuse compartment door vents in Sikap installations.   https://www.grainger.com/product/DIRECT-METALS-Wire-Cloth-3AMX4  This wire mesh can be fastened on the existing screens,   using tie wraps.  It can also be wiped clean from the outside.  With temperatures in these compartments exceeding 100 degree Fahrenheit, we’re aiming at improving filtering while not drastically limiting the ventilation.   Also  standoff insulator bushings, bus work and insulating boards in the incoming pothead/fuse compartment need to be cleaned.     ",drill glove  tin snips  socket set adjustable wrench drill bits ,fine steel mesh zip screws  denatured alcohol  lint free rags  spray bottles ,,8
SSO Manh Maint,MANH - W49th St,0015489534,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:20:32,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-CAP-2B,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,,,,,8
SSO Manh Maint,MANH - W49th St,0015489535,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:22:10,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-CAP-3B,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,"As per engineering secure wire mesh to outside of pothead compartment using wire ties or zip screws to prevent, debris/snow/animals from entering cap bank compartments.  Materials will be in briarcliff for pick up. Stainless steel mesh is in 3'x4' sheets. Cut to size and install over compartment openings.  Perform a cleaning of the current carrying components porcelain, potheads ect. Every vent / air opening on the bank must have the new, fine mesh material installed, to prevent dust or other contaminants from entering the bank.  Report any discrepancies to station supervisor.    From: Malaj, Halim  Sent: Wednesday, January 31, 2018 6:39 AM To: Caze, Bob ‹CAZEB@coned.com>; Butchar, Michael F ‹BUTCHARM@coned.com>; Reinosa, Sonia ‹ReinosaS@coned.com>; Lyon, Walter ‹LYONW@coned.com>; Cabot, Timothy J. ‹CABOTT@coned.com>; Murphy, John ‹MurphyJW@coned.com>; Lombardi, Salvatore ‹LombardiS@coned.com>; Condelles, William T ‹CONDELLESW@coned.com> Cc: Donnelly, Kevin ‹DONNELLYK@coned.com>; Dalton, Richard H. ‹DALTONR@coned.com>; Haufler, James ‹HAUFLERJAMES@coned.com>; Albertelli, Robert A ‹ALBERTELLIR@coned.com>; Vero, Sebastian ‹VEROS@coned.com>; Fredeman, Thomas ‹FREDEMANT@coned.com>; Brantley, Robert ‹BRANTLEYR@coned.com>; dl - SE Field & Equipment ‹SEField&Equipment@coned.com>; Walther, Matthew P ‹WALTHERM@coned.com> Subject: FW: Additional Filtering On Sikap Bank Pothead/Inline Fuse Compartment Door Vents   Please find below and in the attached a Grainger part number we’ve identified for additional filtering on incoming pothead and fuse compartment door vents in Sikap installations.   https://www.grainger.com/product/DIRECT-METALS-Wire-Cloth-3AMX4  This wire mesh can be fastened on the existing screens,   using tie wraps.  It can also be wiped clean from the outside.  With temperatures in these compartments exceeding 100 degree Fahrenheit, we’re aiming at improving filtering while not drastically limiting the ventilation.   Also  standoff insulator bushings, bus work and insulating boards in the incoming pothead/fuse compartment need to be cleaned.     ",drill glove  tin snips  socket set adjustable wrench drill bits ,fine steel mesh zip screws  denatured alcohol  lint free rags  spray bottles ,,8
SSO Manh Maint,MANH - W49th St,0015489536,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:22:30,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-CAP-3A,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,"As per engineering secure wire mesh to outside of pothead compartment using wire ties or zip screws to prevent, debris/snow/animals from entering cap bank compartments.  Materials will be in briarcliff for pick up. Stainless steel mesh is in 3'x4' sheets. Cut to size and install over compartment openings.  Perform a cleaning of the current carrying components porcelain, potheads ect. Every vent / air opening on the bank must have the new, fine mesh material installed, to prevent dust or other contaminants from entering the bank.  Report any discrepancies to station supervisor.    From: Malaj, Halim  Sent: Wednesday, January 31, 2018 6:39 AM To: Caze, Bob ‹CAZEB@coned.com>; Butchar, Michael F ‹BUTCHARM@coned.com>; Reinosa, Sonia ‹ReinosaS@coned.com>; Lyon, Walter ‹LYONW@coned.com>; Cabot, Timothy J. ‹CABOTT@coned.com>; Murphy, John ‹MurphyJW@coned.com>; Lombardi, Salvatore ‹LombardiS@coned.com>; Condelles, William T ‹CONDELLESW@coned.com> Cc: Donnelly, Kevin ‹DONNELLYK@coned.com>; Dalton, Richard H. ‹DALTONR@coned.com>; Haufler, James ‹HAUFLERJAMES@coned.com>; Albertelli, Robert A ‹ALBERTELLIR@coned.com>; Vero, Sebastian ‹VEROS@coned.com>; Fredeman, Thomas ‹FREDEMANT@coned.com>; Brantley, Robert ‹BRANTLEYR@coned.com>; dl - SE Field & Equipment ‹SEField&Equipment@coned.com>; Walther, Matthew P ‹WALTHERM@coned.com> Subject: FW: Additional Filtering On Sikap Bank Pothead/Inline Fuse Compartment Door Vents   Please find below and in the attached a Grainger part number we’ve identified for additional filtering on incoming pothead and fuse compartment door vents in Sikap installations.   https://www.grainger.com/product/DIRECT-METALS-Wire-Cloth-3AMX4  This wire mesh can be fastened on the existing screens,   using tie wraps.  It can also be wiped clean from the outside.  With temperatures in these compartments exceeding 100 degree Fahrenheit, we’re aiming at improving filtering while not drastically limiting the ventilation.   Also  standoff insulator bushings, bus work and insulating boards in the incoming pothead/fuse compartment need to be cleaned.     ",drill glove  tin snips  socket set adjustable wrench drill bits ,fine steel mesh zip screws  denatured alcohol  lint free rags  spray bottles ,,8
SSO Manh Maint,MANH - Seaport,0015489544,INSTALL FINE MESH FILTERS ON CAP BANK - SEE JOB PLAN FOR DETAILS,,,PLAN,APPR,2018-02-11 07:30:23,,,1,1,1,8,8,3,,CM-PR,SSO-CP-CAP-SIKAP-FIL,,,NOM-000-99999,M-TC 1-306-S,MW-TC-306-CAP-3B,False,,,0,CAPBANK-SIKAP,SSO-CAPACITOR BANK,,"As per engineering secure wire mesh to outside of pothead compartment using wire ties or zip screws to prevent, debris/snow/animals from entering cap bank compartments.  Materials will be in briarcliff for pick up. Stainless steel mesh is in 3'x4' sheets. Cut to size and install over compartment openings.  Perform a cleaning of the current carrying components porcelain, potheads ect. Every vent / air opening on the bank must have the new, fine mesh material installed, to prevent dust or other contaminants from entering the bank.  Report any discrepancies to station supervisor.    From: Malaj, Halim  Sent: Wednesday, January 31, 2018 6:39 AM To: Caze, Bob ‹CAZEB@coned.com>; Butchar, Michael F ‹BUTCHARM@coned.com>; Reinosa, Sonia ‹ReinosaS@coned.com>; Lyon, Walter ‹LYONW@coned.com>; Cabot, Timothy J. ‹CABOTT@coned.com>; Murphy, John ‹MurphyJW@coned.com>; Lombardi, Salvatore ‹LombardiS@coned.com>; Condelles, William T ‹CONDELLESW@coned.com> Cc: Donnelly, Kevin ‹DONNELLYK@coned.com>; Dalton, Richard H. ‹DALTONR@coned.com>; Haufler, James ‹HAUFLERJAMES@coned.com>; Albertelli, Robert A ‹ALBERTELLIR@coned.com>; Vero, Sebastian ‹VEROS@coned.com>; Fredeman, Thomas ‹FREDEMANT@coned.com>; Brantley, Robert ‹BRANTLEYR@coned.com>; dl - SE Field & Equipment ‹SEField&Equipment@coned.com>; Walther, Matthew P ‹WALTHERM@coned.com> Subject: FW: Additional Filtering On Sikap Bank Pothead/Inline Fuse Compartment Door Vents   Please find below and in the attached a Grainger part number we’ve identified for additional filtering on incoming pothead and fuse compartment door vents in Sikap installations.   https://www.grainger.com/product/DIRECT-METALS-Wire-Cloth-3AMX4  This wire mesh can be fastened on the existing screens,   using tie wraps.  It can also be wiped clean from the outside.  With temperatures in these compartments exceeding 100 degree Fahrenheit, we’re aiming at improving filtering while not drastically limiting the ventilation.   Also  standoff insulator bushings, bus work and insulating boards in the incoming pothead/fuse compartment need to be cleaned.     ",drill glove  tin snips  socket set adjustable wrench drill bits ,fine steel mesh zip screws  denatured alcohol  lint free rags  spray bottles ,,8
SSO Manh Maint,MANH - Seaport,0015530332,BKR CO-3538,,,PLAN,APPR,2018-03-15 18:55:40,2026-02-19,,1,1,1,8,8,4,sso-mech,PM,SSO-POWERVAC-ML18-V,,SSO-BKR-0014681-VCB-076,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BKR-3538,True,,,1,BKRFDR,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0015574607,POSITION 2TR ON MIMIC BOARD SHOWS CLOSED WHEN BREAKER IS OPEN AND RACKED OUT,,,PLAN,APPR,2018-04-16 00:27:01,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-W65 1-360-S,ME-W65-360-PNL-MIMIC,False,,,0,CONTROL PANEL,,,,,,,57
SSO Manh Maint,No Labor Group,0015578499,W19TH ST FDR 69M72 A PHASE HEAT LAMP NOT WORKING,,,POUTG,POUTG,2018-04-20 03:02:35,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-W19ST-330-S,69M72-F,True,,,1,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - TRF,0015592709,E13 TR 17 1 OF 12 PUMPS DEFECTIVE - SCHEDULED FOR RETIREMENT IN FALL 2020,,,UNASSIGNED,POUTG,2018-04-30 05:16:11,,,1,1,1,8,8,5,TRFGRP,CM,,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-TRF-17,True,,,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO Manh Maint,MANH - Seaport,0015622026,CHERRY ST - RUN  ELECTRICAL FEED TO TRAILER,,,READY,COMPFLD,2018-05-19 14:41:48,,,1,6,1,8,8,5,,FM,,,,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305,False,,,0,STATION-DIST,,Ensure everyone signs on to J/B practice clean safe house keeping removing any trip slips and falls ," Job briefing  Obtain work permit Install  AC FEEDS to trailer office  label panel as per location of what the BKR is feeding. Use caution while working off of ladders Use eye protection while running new feeds and moving equipment around.   Follow LOTO as needed when killing AC feed for safe work on electrical circuits          Ensure everyone signs on to J/B   All necessary hand tools and testers, flukes etc.    practice clean safe house keeping removing any trip slips and falls  ","All necessary hand tools and testers, flukes etc.   ",12/3 BX cable  12/2 BX cable electrical boxes  ,,59
SSO Manh Maint,MANH - W49th St,0015654847,W50ST CUBICLE 32E TAPE ON RACKING MECHANISM NEEDS REPAIR,,,PLAN,POUTG,2018-06-08 16:20:46,,,1,1,1,8,8,3,,CM,,REPAIR,,NOM-000-99999,M-W50-344-S,MW-W50-344-CUB-32E,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - E13th St / ER,0015662586,E13 304 CHIPS ON POTHEAD,,,UNASSIGNED,APPR,2018-06-15 12:50:54,,,1,1,1,8,8,6,,CM,,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-POT-37377,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W49th St,0015699378,COVER EXPOSED BUS IN NETWORK PROTECTOR ROOMS AS PER ESR-2759,,,UNASSIGNED,APPR,2018-07-10 07:32:44,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0015714555,PARKING LOT FENCE AND GATE NEEDS GROUNDING,,,UNASSIGNED,APPR,2018-07-27 10:14:23,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-GRD-GRID,False,,,0,,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0015751734,REPAIR ROOF LEAKS AS PER ESR 2017-15030 RECOMMENDATION,,,UNASSIGNED,APPR,2018-08-20 12:09:38,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A,False,,,0,STATION-TRANS,,,,,,,59
SSO Manh Maint,MANH - W49th St,0015751743,PERFORM CORRECTIVE ACTIONS TO PREVENT WATER INSTRUSION IN CAP BANK AND FP ROOM AS PER ESR 2017-18510,,,UNASSIGNED,APPR,2018-08-20 12:24:29,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0015752307,PERMANENTLY REPAIR CRACKED AND SPALLED CONCRETE AS PER ESR 3313 RESPONSE,,,UNASSIGNED,WPCOND,2018-08-21 09:37:22,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-E29ST-325-S,ME-E29-325,False,,,0,,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0015781422,CONTROL HANDLE TARGET INDICATOR WON'T RESET - E29TH  S/S,,,UNASSIGNED,APPR,2018-09-10 08:52:31,,,1,1,1,8,8,5,,CM,,REPAIR,,NOM-000-99999,M-E29ST-325-S,ME-E29-325-CUB-4SYW,False,,,0,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - Murray Hill / E40th St,0015781731,INSTALL ACOUSTIC WALL PANELS ON TRF 4 AS PER ESR 2017 18579,,,UNASSIGNED,APPR,2018-09-11 08:13:15,,,1,1,1,8,8,5,TRFGRP,FM,,,,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-TRF-4,False,,,0,TRANSF,SSO-TRF-REA-REG,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0015781745,ADDRESS SPALLING CONCRETE IN TRF2 VAULT AS PER ESR 2018-18916,,,UNASSIGNED,APPR,2018-09-11 08:58:41,,,1,1,1,8,8,5,TRFGRP,FM,,,,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-2,False,,,0,TRANSF,SSO-TRF-REA-REG,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0015785448,RELOCATE GROUND SWITCH 220 IN MILL YARD SO ITS NOT HITTING STEEL I-BEAM WHEN USED.,,,UNASSIGNED,APPR,2018-09-15 15:15:29,,,1,1,1,8,8,3,,CM,,FUN,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-GSW-220,False,,,0,GRDSW,,,,,,,16
SSO Manh Maint,MANH - Murray Hill / E40th St,0015806808,26M45-31E CONTAC BLOCK IN CUBICLE NEEDS TO BE FIXED,,,UNASSIGNED,POUTG,2018-09-30 22:55:36,,,1,1,1,8,8,3,,CM,,REPAIR,,NOM-000-99999,M-E36ST-336-S,ME-E36-336-CUB-31E,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - W49th St,0015837733,REMOVE AND RELOCATE REPLACEMENT STANCHION AS PER ESR 2017-15039,,,UNASSIGNED,APPR,2018-10-24 13:36:28,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-W65 2-361-S,ME-W65-361,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Seaport,0015838307,SSM TO REPAIR ROTTING SWGR FLOOR SECTION 11-12.,,,UNASSIGNED,APPR,2018-10-25 13:22:16,,,1,1,1,8,8,5,,CM,,REPAIR,,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0015839784,BKR  T 5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-10-26 20:03:55,2020-04-26,,3,1,2,8,16,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000133-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T5,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0015839784,BKR  T 5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-10-26 20:03:55,2020-04-26,,3,2,4,8,32,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000133-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T5,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0015839784,BKR  T 5  DT (MAJOR OR MINOR),,,POUTG,APPR,2018-10-26 20:03:55,2020-04-26,,3,3,4,8,32,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000133-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T5,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - Seaport,0015876601,69M36 REPLACE (1) DEFECTIVE C PHASE HEAT LAMP IN FDR POTHEAD COMPARTMENT,,,PLAN,POUTG,2018-11-24 12:43:03,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0015879562,REPLACE / REPAIR DEFECTIVE BKR CONTROL SW. POS. 42E  - E29 S/S,,,POUTG,APPR,2018-11-25 21:47:51,,,1,1,1,8,8,5,,CM,,REPAIR,,NOM-000-99999,M-E29ST-325-S,ME-E29-325-CUB-42E,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - Seaport,0015912379,"TR4-F DISCONNECT SITCH EXTREMELY DIFFICULT TO OPERATE, TAKES TWO PEOPLE",,,PLAN,POUTG,2018-12-17 03:16:39,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0015912645,5TR BREAKER INDICATION SHOWS OPEN WITH BREAKER CLOSED ON MIMIC PANEL,,,UNASSIGNED,APPR,2018-12-17 13:49:52,,,1,1,1,8,8,3,,ALARM,,,,,M-E63 1-349-S,ME-E63-349,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Seaport,0015950121,AVE A - POSITION 42W AUTO TRIP LIGHT NOT WORKING,,,UNASSIGNED,APPR,2019-01-09 07:22:01,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-CUB-42W,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959460,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:11:54,2025-02-07,,1,1,2,2,4,4,,PM,SSO-HEATSINK-INSP,,SSO-BKR-0000075-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0075,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959461,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:02,2024-03-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000089-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0089,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959462,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:03,2025-02-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000090-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0090,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959463,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:03,2025-02-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000092-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0092,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959464,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:04,2024-03-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000097-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0097,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959465,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:05,2024-03-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000107-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0107,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959466,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:05,2024-03-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000108-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0108,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959467,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:06,2024-03-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000109-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0109,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959468,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:06,2023-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000125-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0125,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959469,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:07,2023-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000131-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0131,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
