SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,15959685,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,10/7/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000297-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0297,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959686,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,10/3/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000298-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0298,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959687,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,10/20/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000299-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0299,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959688,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,9/25/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000300-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0300,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959689,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,11/12/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000307-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0307,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959690,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,10/22/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000310-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0310,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959691,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/9/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000351-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0351,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959692,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,2/27/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000352-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0352,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959693,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,12/4/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000364-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0364,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15959694,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,6/4/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000366-HEATSK,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0366,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959695,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,9/24/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000375-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0375,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959696,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,9/22/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000376-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0376,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959697,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,10/2/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000380-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0380,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959698,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,11/5/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000381-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0381,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959699,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,10/14/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000387-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0387,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959700,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,10/1/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000388-HEATSK,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0388,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959701,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,4/15/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001027-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1027,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959702,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/5/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001028-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1028,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959703,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,3/20/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001029-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1029,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959704,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,4/29/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001058-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1058,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959705,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/13/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001059-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1059,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959706,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/13/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001080-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1080,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959707,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,3/26/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001081-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1081,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959708,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,3/10/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001210-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1210,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959709,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,3/17/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001211-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1211,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959710,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,3/15/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001212-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1212,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959711,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/16/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001213-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1213,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959712,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/24/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001214-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1214,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959713,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/23/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001215-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1215,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959714,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,5/25/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001216-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1216,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959715,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,3/13/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001217-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1217,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959716,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,4/19/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001219-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1219,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959717,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,9/23/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001220-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1220,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959718,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,2/6/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001241-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1241,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959719,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,9/22/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001251-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1251,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959720,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:19,9/21/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001252-HEATSK,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1252,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959721,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/17/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001487-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1487,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959722,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,3/1/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001488-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1488,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959723,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/5/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001496-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1496,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959724,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/10/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001517-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1517,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959725,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/24/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001518-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1518,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959727,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,12/12/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001614-HEATSK,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5177,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959728,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,1/7/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001616-HEATSK,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5181,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959730,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,3/24/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001630-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1630,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959731,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/16/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001683-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1683,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959732,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/22/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001684-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1684,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959733,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/22/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001685-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1685,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959734,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/17/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001686-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1686,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959735,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,5/27/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001701-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1701,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959736,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,3/23/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001709-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1709,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959737,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/21/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001710-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1710,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
