SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959471,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:08,2023-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000134-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0134,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959472,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:09,2023-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000135-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0135,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959473,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:09,2024-04-03,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000157-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0157,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959475,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:10,2025-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000172-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0172,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959476,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:11,2023-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000177-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0177,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959477,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:12:11,2023-05-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000178-HEATSK,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0178,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959480,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:31,2024-03-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000202-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0202,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959481,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:32,2023-06-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000207-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0207,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959483,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:33,2025-06-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000211-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0211,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959484,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:34,2024-05-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000221-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0221,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959485,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:34,2024-05-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000222-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0222,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959486,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:35,2025-06-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000223-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0223,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959491,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:38,2025-06-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000236-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0236,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959492,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:39,2023-06-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000245-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0245,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959494,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:40,2025-04-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000247-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0247,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959495,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:40,2023-06-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000248-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0248,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959496,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:41,2025-04-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000256-HEATSK,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0256,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959498,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:13:43,2024-10-23,,1,1,2,4,8,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000452-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0452,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959499,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:13:43,2024-10-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000453-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0453,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959500,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:13:44,2024-10-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000471-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0471,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959501,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:44,2024-11-03,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000472-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0472,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959502,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:13:45,2024-10-30,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000480-HEATSK,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4714,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959503,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:13:46,2024-10-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000484-HEATSK,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4723,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959504,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:46,2025-01-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000493-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0493,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959505,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:47,2025-01-06,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000494-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0494,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959509,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:50,2025-10-05,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000655-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0655,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959510,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:50,2025-08-17,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000678-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0678,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959511,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:51,2026-02-26,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000679-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0679,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959512,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:51,2025-12-29,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000688-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0688,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959513,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:52,2026-02-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000690-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0690,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959514,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:53,2025-12-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000711-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0711,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959516,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:55,2026-03-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000742-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0742,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959517,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:56,2025-11-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000744-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-0744,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959518,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:57,2025-01-30,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000844-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0844,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959519,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:57,2025-10-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000848-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0848,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959520,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:58,2025-02-04,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000849-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0849,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959521,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:58,2025-01-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000850-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0850,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959522,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:13:59,2024-12-29,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000851-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0851,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959523,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:00,2025-02-05,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000852-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0852,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959524,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:00,2024-12-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000853-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0853,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959525,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:01,2024-12-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000854-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0854,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959526,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:01,2024-12-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000855-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0855,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959527,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:02,2025-01-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000856-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-0856,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959528,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:03,2026-02-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000869-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-0869,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959529,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:03,2026-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0000870-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-0870,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959532,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:05,2025-12-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001235-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-1235,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959533,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:05,2026-09-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001236-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-1236,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959534,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:06,2026-12-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001237-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-1237,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959535,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:07,2026-08-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001238-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-1238,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959536,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:14:07,2028-12-06,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001269-HEATSK,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-1269,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959537,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:08,2026-09-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001782-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1782,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
