SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,15959738,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,2/20/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001711-HEATSK,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1711,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959739,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:19,3/13/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001740-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1740,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959740,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,2/24/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001742-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1742,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959741,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,3/16/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001743-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1743,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959742,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,3/28/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001744-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1744,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959744,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,2/22/2028,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001755-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1755,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959745,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,2/22/2028,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001756-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1756,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959746,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,2/22/2028,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001757-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1757,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959747,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/13/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001776-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1776,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959748,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/16/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001777-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1777,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959749,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/18/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001778-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1778,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959750,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/16/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001779-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1779,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959751,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,2/26/2028,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001838-HEATSK,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1838,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959752,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,4/26/2027,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001980-HEATSK,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5186,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959753,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/31/2019,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002420-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3000,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959767,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,9/7/2020,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002593-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3038,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959768,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,9/7/2020,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002594-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3039,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959770,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/16/2020,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002721-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3056,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959771,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/16/2020,,1,1,2,4,8,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002724-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3057,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959772,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/16/2020,,1,1,2,4,8,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002727-HEATSK,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3058,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959773,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,7/18/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003166-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3166,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959774,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,7/18/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003168-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3168,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959775,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,4/8/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003260-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3260,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959776,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/16/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003262-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3262,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959777,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/16/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003263-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3263,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959778,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,7/18/2023,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003264-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3264,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959779,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,8/28/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003345-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3345,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959780,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,8/28/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003346-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3346,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959781,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,11/12/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003363-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3363,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959783,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,9/27/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003365-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3365,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959784,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/14/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003389-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3389,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959785,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/2/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003390-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3390,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959787,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/2/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003392-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3392,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959788,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/20/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003405-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3405,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959789,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/31/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003407-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3407,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959790,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,10/31/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003409-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3409,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959791,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,11/12/2024,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003465-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3465,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959792,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,1/16/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003488-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3488,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959794,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,4/11/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003508-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3508,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959795,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,4/11/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003509-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3509,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959796,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,1/8/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003510-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3510,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959797,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,5/1/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003516-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3516,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959798,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,5/1/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003517-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3517,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,15959799,HEAT SINK INSPECTION,,,PLAN,APPR,1/17/2019 15:20,1/27/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003518-HEATSK,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3518,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959800,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,4/8/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003600-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3600,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959801,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,4/8/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003601-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3601,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959802,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,4/8/2026,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003602-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3602,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959803,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/28/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003603-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3603,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959804,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/28/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003687-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3687,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Bronx,15959805,HEAT SINK INSPECTION,,,READY,APPR,1/17/2019 15:20,12/28/2025,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003688-HEATSK,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3688,TRUE,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - WC North,15969729,MW - PAINT SWITCHGEAR 1&2 FLOOR,,,UNASSIGNED,APPR,1/26/2019 10:15,,,1,1,1,8,8,6,SSO-MECH,FM,,,,NOM-000-99999,,WN-MW-683-BUS,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,15972866,REPAIR PVILLE B2 LOW GAS TRIP AFTER ENGINEERING REVIEWS,,,POUTG,REWORK,1/28/2019 10:43,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668-BKR-B2,TRUE,,,1,GCB/GFA2,SSO-BREAKER HV,Investigate B2 Wiring / Not tripping on low gas pressure ,"Verify that the SF6 Low Pressure Automatic Tripping Relays 63TG1 and 63TG2 and the Oil Low Pressure Automatic Tripping Relays 63X1 and 63X 2 are wired into the tripping circuit. This can be done by verifying that the jumpers between points 53, 54, and 55 are installed on the Breaker Trip Coil T1 circuit and the jumpers between points 56, 57 and 58 are installed on the Breaker Trip Coil T2 circuit. See attached schematic 1987M00649 for reference ",fluke meter spin tight  wire tags  ,,PST ,59
SSO BX WC Maint,BX WC - ASM,15973615,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,1/29/2019 8:58,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - ASM,15973616,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,1/29/2019 8:59,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
