SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W42nd St,0015959538,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:08,2026-09-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001783-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1783,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959539,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:09,2026-02-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001784-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1784,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959540,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:10,2026-12-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001786-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1786,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959541,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:10,2026-09-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001787-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1787,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959543,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:11,2026-04-20,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001811-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1811,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959544,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:12,2026-09-06,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001812-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1812,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959545,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:13,2026-12-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001813-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1813,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959546,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:13,2027-01-11,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001821-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-1821,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959547,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:14,2028-04-10,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001899-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-1899,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959548,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:14,2028-04-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0001900-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-1900,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959549,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:15,2026-02-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002025-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2025,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959550,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:15,2026-02-26,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002029-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2029,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959551,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:16,2028-11-07,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002035-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2035,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959552,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:17,2028-07-02,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002037-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2037,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959553,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:17,2027-10-24,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002044-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2044,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959554,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:18,2027-11-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002045-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2045,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959555,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:18,2027-10-30,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002057-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2057,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959556,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:19,2027-11-06,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002058-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2058,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959557,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:20,2027-11-03,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002060-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2060,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959559,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:21,2028-12-05,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002162-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2162,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959560,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:21,2028-10-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002163-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2163,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Seaport,0015959561,HEAT SINK INSPECTION,,,READY,APPR,2019-01-17 15:14:22,2028-12-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002171-HEATSK,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-2171,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959562,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:23,2028-10-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002175-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2175,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959563,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:23,2029-01-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002184-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2184,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959565,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:24,2019-12-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002239-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2239,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959567,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:26,2028-10-03,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002289-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2289,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959569,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:27,2028-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002294-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2294,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959570,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:28,2028-03-06,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002295-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2295,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959572,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:29,2028-06-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002348-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2348,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959575,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:31,2028-04-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002380-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2380,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959576,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:31,2028-06-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002381-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2381,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959577,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:32,2028-07-19,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002382-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2382,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959578,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:32,2028-12-13,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002386-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2386,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959579,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:35,2028-09-14,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002387-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2387,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959580,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:36,2028-12-26,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002388-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2388,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959581,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:37,2028-12-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002389-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2389,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959582,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:37,2028-02-25,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002398-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2398,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959583,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:38,2028-04-30,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002410-HEATSK,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2410,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959588,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:40,2024-04-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003319-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3319,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959589,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:41,2024-04-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003320-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3320,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959591,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:42,2023-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003326-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3326,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959593,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:43,2024-04-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003329-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3329,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959594,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:44,2025-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003557-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-3557,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959597,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:46,2027-05-12,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003628-HEATSK,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-3628,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959599,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:47,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003638-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3638,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959600,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:47,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003639-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3639,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959601,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:48,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003641-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3641,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959602,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:49,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003642-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3642,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959603,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:49,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003648-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3648,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959605,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:51,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003651-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3651,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959606,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:52,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003653-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3653,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959607,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:52,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003668-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3668,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
