SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959609,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:53,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003676-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3676,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959610,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:54,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003677-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3677,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959611,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:55,2025-11-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003678-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3678,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959612,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:55,2026-02-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003761-HEATSK,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BKR-3761,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959613,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:56,2027-02-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003765-HEATSK,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-3765,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959614,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:57,2026-02-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003766-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3766,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959615,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:57,2026-02-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003768-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3768,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959617,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:58,2026-02-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003770-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3770,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959618,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:14:59,2026-02-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003771-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3771,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959621,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:01,2026-02-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003776-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3776,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959622,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:01,2026-02-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003777-HEATSK,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BKR-3777,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959623,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:02,2027-01-17,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003797-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3797,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959624,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:03,2026-10-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003814-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3814,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959625,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:03,2026-10-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003815-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3815,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959626,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:04,2025-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003901-HEATSK,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-3901,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W49th St,0015959627,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:05,2025-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003902-HEATSK,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-3902,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959630,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:06,2026-12-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003910-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3910,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959632,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:08,2027-05-29,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003936-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3936,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959633,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:08,2027-09-28,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003952-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3952,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959634,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:09,2027-10-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003960-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3960,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959635,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:09,2027-10-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003961-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3961,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959636,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:10,2027-11-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003982-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3982,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959637,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:11,2027-11-27,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0003986-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-3986,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959639,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:12,2028-02-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004067-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-4067,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959640,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:12,2028-02-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004069-HEATSK,NOM-000-99999,M-E63 2-350-S,ME-E63-350-BKR-4069,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959641,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:13,2026-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004071-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4071,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959642,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:13,2026-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004073-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4073,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959643,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:14,2026-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004076-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4076,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959644,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:15,2026-05-01,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004077-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4077,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959645,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:15,2028-02-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004088-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4088,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959646,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:16,2028-02-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0004092-HEATSK,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-4092,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959647,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:16,2019-12-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009010-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-9010,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959648,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:17,2019-12-31,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009011-HEATSK,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-9011,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959649,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:18,2028-04-25,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009018-HEATSK,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9018,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959650,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:18,2028-04-25,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009019-HEATSK,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9019,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959657,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:23,2027-04-10,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009122-HEATSK,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9122,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959658,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:23,2026-06-17,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009148-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-9148,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959659,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:24,2026-08-09,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009149-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-9149,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959660,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:24,2026-06-21,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009150-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-9150,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959661,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:25,2026-06-21,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009151-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-9151,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959662,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:25,2026-06-22,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009153-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-9153,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959663,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:26,2026-06-16,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0009154-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-9154,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959664,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:27,2024-09-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0014935-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2346,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959665,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:27,2024-09-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0014936-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2347,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959666,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:28,2024-09-18,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0014941-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2352,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959667,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:28,2024-10-02,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0014945-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2357,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959668,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:29,2024-09-08,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0014946-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2358,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0015959669,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:29,2024-09-15,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0014950-HEATSK,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2361,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015959671,HEAT SINK INSPECTION,,,PLAN,APPR,2019-01-17 15:15:31,2025-06-23,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-1101551-HEATSK,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-1551,True,,,1,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO Manh Maint,MANH - W42nd St,0015968630,6G8 A PHASE GROUND STUD IS STRIPPED. IT NEEDS TO BE REPLACED,,,UNASSIGNED,APPR,2019-01-25 13:14:53,,,1,1,1,8,8,6,,CM,,,,NOM-000-99999,M-W110 2-381-S,MW-W110-381,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - ASM,0015973607,INSTALL LOW DC VOLTAGE SUPPLY ALARM AS PER ESR 2543,,,UNASSIGNED,APPR,2019-01-29 08:55:05,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-DSL-MY,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO Manh Maint,MANH - TRF,0015987864,TR#6 LTC MONITORING TAPGUARD YELLOW COND ALARM UP - TEMPERATURE PROBE,,,POUTG,POUTG,2019-02-03 16:10:53,,,1,6,1,8,8,3,TRFGRP,CM,,,,NOM-000-99999,M-W65 2-361-S,ME-W65-361-TRF-6,True,,,1,TRANSF,SSO-TRF-REA-REG,Troubleshoot and repair cause of LTC Monitoring Alarm,Obtain Work Permit Place LTC in Local/Manual Please LTC monitor in hand Follow attached troubleshooting guide Correct condition if possible Perform download of data with PST or Engineering with Cyber Secure Laptop if required Restore LTC monitor to normal,**Company Approved Cyber Secure Laptop ONLY**  These LTC monitors are BES Cyber Secure Devices. Only company approved cyber secure laptops are to be connected if required for troubleshooting,,PST if needed,49
SSO Manh Maint,MANH - E13th St / ER,0015991066,MW-ER-4A-POT-442M-BKR73  -  ALL PHASES ARE DIRTY,,,PLAN,POUTG,2019-02-06 11:23:19,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-POT-442M-BKR73,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016058770,BKR  BT 3-2  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-03-26 20:03:51,2020-09-24,2021-03-10,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0003341-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-BT3-2,True,2021-03-10 07:00:00,2021-03-12 23:00:00,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016058770,BKR  BT 3-2  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-03-26 20:03:51,2020-09-24,2021-03-11,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0003341-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-BT3-2,True,2021-03-10 07:00:00,2021-03-12 23:00:00,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016058770,BKR  BT 3-2  DT (MAJOR OR MINOR),,,SCHED,APPR,2019-03-26 20:03:51,2020-09-24,2021-03-12,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0003341-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-BT3-2,True,2021-03-10 07:00:00,2021-03-12 23:00:00,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - Seaport,0016061242,LEAK AT TERMINATION CABLE IN SECT. 12 HV TEST STATION CUBICLE - LEONARD ST 2,,,UNASSIGNED,APPR,2019-03-29 14:31:24,,,1,1,1,8,8,5,,CM,,REPAIR,,NOM-000-99999,,ME-LEO-311-CUB,False,,,0,,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016063774,REDRESS ENGINEERING CONTROLS IN ALL VAULTS,,,PLAN,APPR,2019-03-30 07:37:11,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399,False,,,0,STATION-DIST,,,,,,,59
