SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - TRF,15998437,TREMONT-LTC-(AUTO TR 11),,,SCHED,APPR,2/13/2019 20:01,8/14/2020,12/19/2020,6,6,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,PM-456-S-LTC-0004905-02,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-LTC,FALSE,12/14/2020 7:00,12/19/2020 19:00,0,TAPCHNG-TYP6,SSO-LTC,"Perform a PM on a GE type LRT-400 & 500 Tap Changer Perform a Check of Initial Conditions Record all information required on the Data Sheet Perform an Operational Check of the tap changer Perform “as found” Megger test of the Secondary Windings Perform an Oil Drain from the LTC Compartment Perform an Inspection of the LTC Compartment Perform a Vacuum Bottle Inspection Check the Contact Wear Indicator on each Vacuum Bottle Perform an Inspection of the mechanism Perform a Vacuum Bottle Hi-Pot Test Perform a Mechanism Compartment Inspection Perform a Manual Sequence Test, if required Perform a Test of the Loss of Vacuum Circuit Perform a Compartment Closeout Perform a Vacuum Hot Oil Filling of the LTC Compartments Perform a Final Operational Check of the Tap Changer Perform an Inspection of the Bushing Potential Device Cable Observe and Record the “as left” Counter Reading Perform and Record a Megger test at 7000 Vdc for 5 minutes. Record on Data Sheet. Ensure Data Sheet is filled out completely If any readings are out of specification, please inform supervision immediately Enter a CM for any outstanding work required ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on a GE LRT-400 or 500 Tap Changer per Instruction 0600-0608 Check for availability of replacement parts including Vacuum Interrupter Bottles. All contacts should be available in case replacement is necessary. Jennings bottles are not to be DC Hi-Pot tested. Prior to entering compartment, verify circuit breaker (8V) is open and the plug connector is disconnected. Ensure datasheet is completely filled out If any readings are out of spec please inform supervision immediately ","• Oil processing unit • Hose • Scaffold • Rope • Oil pads • Marriage roll • Impact wrenches • Torque wrench • Rags • 5000 Vdc Megger • Microhm meter • Voltmeter and 110v test set/Variac for Loss of Vacuum Detection Circuit Test • Vacuum pump, pressure relief blanking plate, and other associated equipment • Gaskets, cotter pins and Tru-arc rings • All gaskets, cotter pins, and Tru-arc rings disturbed during inspection must be replaced with new • Door gasket must be replaced • Electrical tester (continuity tester or multi-meter) • Tygon tubing, thick wall • Waste oil drums, Labels and Lab Sequence number • Personal Protective Equipment (PPE) • Pull scale • 25 kVac Hi-Pot set or 30 kVdc Hi-Pot set • Oil Pump • Pure non-scented Vaseline (for Capacitance Tap on Transformer Bushing) • Bushing Potential Device (BPD) cables. • Replacement parts as necessary",Insure Vacuum Bottles and all other contact  replacement parts are available.,Chem Lab SSO ,59
SSO BX WC Maint,BX WC - Bronx,16007286,TROUBLESHOOT MAIN POWER SUPPLY ADDRESS B BATTERY CHARGER FAILURE ALARM,,,UNASSIGNED,APPR,2/22/2019 14:06,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-PNL-FIRE,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,16007289,"IN RELAY HOUSE 95951 HEATER 1, EXHAUST FAN AND LOUVERS MALFUNCTIONING.",,,UNASSIGNED,APPR,2/22/2019 14:12,,,1,1,1,8,8,5,SSO-MECH,FM,,REPAIR,,NOM-000-99999,,WN-BUC-695-AC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16011709,SOME SMALL PAINT CHIPS NEED TO BE TOUCHED UP ON THE STAND PIPE.AND ON THE DELUGE VALVE (RUST) AROUND,,,UNASSIGNED,APPR,2/26/2019 8:17,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16011712,PEELING PAINT ALL THROUGH OUT PIPES DIFFERENT SECTIONS. NEED TO REPAINT. ALSO PEELING LABELS SHOWING,,,UNASSIGNED,APPR,2/26/2019 8:21,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16029380,RM - REPAIR GSW T-94-3-0 NOT CLOSING ALL PHASES,,,UNASSIGNED,POUTG,3/5/2019 14:20,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-GSW-T-94-3-0,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - WC North,16029735,RM - REPAIR GSW T-77-3-0 NOT CLOSING,,,UNASSIGNED,WMATL,3/6/2019 7:16,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-GSW-T-77-3-0,FALSE,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Bronx,16036888,BKR CO-3039 (3000A),,,POUTG,APPR,3/9/2019 20:02,9/7/2020,,1,1,2,3,6,4,SSO-MECH,PM,,,X-BRU-401-BKR-3039,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3039,TRUE,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,16036889,BKR CO-3040 (1200A),,,POUTG,APPR,3/9/2019 20:02,9/7/2020,,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3040,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3040,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,16036890,BKR CO-3041 (1200A),,,POUTG,APPR,3/9/2019 20:02,9/7/2020,,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3041,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3041,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,16036891,BKR CO-3042 (1200A),,,POUTG,APPR,3/9/2019 20:02,9/7/2020,,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3042,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3042,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,16036892,BKR CO-3038 (3000A),,,POUTG,APPR,3/9/2019 20:02,9/7/2020,,1,1,2,3,6,4,SSO-MECH,PM,,,X-BRU-401-BKR-3038,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3038,TRUE,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,BX WC - Bronx,16036893,BKR CO-3043 (1200A),,,POUTG,APPR,3/9/2019 20:02,9/7/2020,,1,1,2,4,8,4,SSO-MECH,PM,,,X-BRU-401-BKR-3043,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3043,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO BX WC Maint,No Labor Group,16039266,PAR 8 NEEDS ENVIRONMENTAL CONTRACTOR TO DUE CLEAN UP,,,UNASSIGNED,APPR,3/11/2019 10:36,,,1,1,1,8,8,5,,ENVC,,,,NOM-000-99999,,X-ADY,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16045177,DUAL INDICATION IN CONTROL ROOM,,,UNASSIGNED,APPR,3/17/2019 8:20,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3E,FALSE,,,0,GCB/145PM/63,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - TRF,16048092,C PHASE BPD GORUNDING HANDLE (CASTING BROKE) BPD CURRENTLY GRPUNDED.,,,POUTG,POUTG,3/18/2019 13:43,,,1,1,1,8,8,3,TRFGRP,CM,,REPAIR,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-TRF-2-BSH,TRUE,,,1,BUSHING,,,,,,,46
SSO BX WC Maint,BX WC - TRF,16057923,CIRCUIT SWITCHER-CS-4,,,SCHED,APPR,3/25/2019 20:03,9/23/2020,9/18/2020,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MAJ,,X-E179-450-CSW-CS-4,NOM-000-99999,X-179 138-450-S,X-E179-450-CSW-CS-4,TRUE,9/18/2020 7:00,9/20/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Major PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a check of the SF6 Gas System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a Major PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0700-0009 Arrange for SF6 samples to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,59
SSO BX WC Maint,BX WC - TRF,16057923,CIRCUIT SWITCHER-CS-4,,,SCHED,APPR,3/25/2019 20:03,9/23/2020,9/19/2020,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MAJ,,X-E179-450-CSW-CS-4,NOM-000-99999,X-179 138-450-S,X-E179-450-CSW-CS-4,TRUE,9/18/2020 7:00,9/20/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Major PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a check of the SF6 Gas System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a Major PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0700-0009 Arrange for SF6 samples to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,59
SSO BX WC Maint,BX WC - TRF,16057923,CIRCUIT SWITCHER-CS-4,,,SCHED,APPR,3/25/2019 20:03,9/23/2020,9/20/2020,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MAJ,,X-E179-450-CSW-CS-4,NOM-000-99999,X-179 138-450-S,X-E179-450-CSW-CS-4,TRUE,9/18/2020 7:00,9/20/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Major PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a check of the SF6 Gas System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a Major PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0700-0009 Arrange for SF6 samples to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,16059027,LOW SP GRAV,,,UNASSIGNED,APPR,3/27/2019 10:34,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16059031,LOW SP GRAV,,,UNASSIGNED,APPR,3/27/2019 10:53,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,16067803,CIRCUIT BREAKER AUTO TRIP ALARM CAME UP AFTER CUTTING IN CAP BANK 1 VIA E.C.C.,,,POUTG,APPR,4/1/2019 13:19,,,1,1,2,8,16,3,,CM,,ALARM,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-PNL-ALARM,TRUE,,,1,ALRMPNL,,CHECK AND REPAIR CAUSE OF A FALSE CIRCUIT BKR AUTO TRIP ALARM EVER TIME CAP BANK 1 CIRCUIT BREAKER IS PLACE INTO SERVICE.,"1 IN THE ALARM PANEL (JC04) PLACE A JUMPER ON POINTS TB7-8 TO TB1-8, IF THE ALARM CLEARS GO TO STEP 2, IF ALARM DOES NOT CLEAR REPLACE THE ALARM CARD. 2 IN THE 15MB CUBICLE PLACE A JUMPER ON POINTS B105 TO B106, IF THE ALARM CLEARS GO TO STEP 3, IF THE ALARM DOES NOT CLEAR CHECK FOR AN OPEN WIRE IN ANY PART OF THE ALARM CIRCUIT USING PRINT PK27-S-000015 TO TROUBLESHOOT THE CIRCUIT. 3 WITH THE CIRCUIT IN THE CLOSE POSITION (NOTE: THE BREAKER NEEDS TO BE IN THE TEST POSITION OR THE CONNECT POSITION FOR THIS TESTING) AND THE 74AT/C1 RELAY IS PICK UP (ENERGIZE), PLACE A JUMPER ON POINTS BME1 TO BME2, IF THE ALARM CLEARS CHECK FOR AN OPEN 52MOC SW  CONTACT OR OPEN CIRCUIT FROM POINTS BME1 TO BME2, IF THE ALARM DOES NOT CLEAR CHECK FOR AN OPEN CIRCUIT FROM POINT 2 TO POINT 10 ON THE 74AT/C1 RELAY.  PLANNER NOTE: LOOSE ROTARY SW OR LINKAGE ON THE MOC SW. LOOSE CONNECTION OF THE WIRES ON THE MOC FOR THE AUTO TRIP CKT. MISALIGNMENT OF THE MOC SW TO BKR OPERATING ROD CAUSING THE MOC SW NOT TO MOVE TO ITS PROPER CLOSE POSITION. BENT OPERATING LINKAGE. WHEN YOU CLOSE THE CIRCUIT BREAKER THE 74AT/C1 RELAY SHOULD PICK UP AND SEAL ITSELF IN AUTOMATICALLY IF THIS DOES NOT HAPPEN CHECK FOR THE FOLLOWING. A MECHANICAL PROBLEM WITH THE RELAY. LOW CURRENT TO THE RELAY CAUSE BY THE 500 OHM RESISTOR MORE THAN 500 OHMS. THE MOC SW CONTACT NOT MAKING UP PROPERLY WHEN THE CIRCUIT BREAKER CLOSES. USE PRINT # 1991M01552   ",STANDARD MECHANIC TOOL KIT DIGITAL MULTUMETER JUMPERS,,,20
SSO BX WC Maint,BX WC - Bronx,16090127,DISC D6-1 BINDS WHEN OPERATED (MANUALLY),,,UNASSIGNED,POUTG,4/16/2019 17:52,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-DSW-D6-1,TRUE,,,1,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Bronx,16091007,GROUND G4-14 A PHASE GROUND IS DEFECTIVE- DOES NOT MOVE,,,UNASSIGNED,POUTG,4/17/2019 10:17,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-GRD-GRID,TRUE,,,1,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16091010,"VOLTAGE REGULATION TOO HIGH. FLOAT VOLTAGE CREEPS UP FOUND AT 132.5. THERE IS NO OVER VOLTAGE ALARM,",,,UNASSIGNED,APPR,4/17/2019 10:44,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,,,,,,6
SSO BX WC Maint,BX WC - Bronx,16097631,C PHASE PRESSURE GAGE POINTER IS BROKEN,,,UNASSIGNED,APPR,4/22/2019 13:38,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-4W,FALSE,,,0,GCB/FA2,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,16098781,REPAIR GOUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,4/24/2019 15:51,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-5W4,TRUE,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Bronx,16098784,REPAIR GROUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,4/24/2019 15:58,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-F4W,TRUE,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Bronx,16098785,REPAIR GROUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,4/24/2019 16:00,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-BTW4,TRUE,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - Bronx,16098782,REPAIR GROUNDED WIRES  DISCONNECT SW,,,POUTG,APPR,4/24/2019 15:54,,,1,1,2,8,16,3,,DCGRD,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-DSW-5W5,TRUE,,,1,MODISC,SSO-DISC SWITCH,CHECK AND REPAIR ALL GROUNDED WIRES.,USE THE ATTACHED PRINTS TO LOCATE THE GROUNDED WIRE OR WIRES.,STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,NONE,,16
SSO BX WC Maint,BX WC - TRF,16099197,TRANSFORMER 1S 120/208 AC ATOS WILL NOT SWAP TO EMERGENCY,,,READY,WMATL,4/25/2019 8:57,,,1,6,2,8,16,2,TRFGRP,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-1S,FALSE,,,0,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Westchester,16105331,FIRE HYDRANT ANNUAL TEST AND  INSPECTION (2 HYDRANTS),,,UNASSIGNED,DSFAIL,4/29/2019 1:24,6/28/2019,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-664-HYD-A,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-FP,FALSE,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16108277,CUB 33N - OUTAGE TO INSPECT CUBICLE AFTER 32S AND 33S OPEN/AUTO,,,POUTG,POUTG,4/29/2019 13:01,,,1,1,2,8,16,5,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-CUB-33N,TRUE,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,No Labor Group,16122649,FOLLOW-UP FOR SSO FDR 24056  TR5 TC : GARD ALARM & 86N-2/T5 MONITORING CKT RESISTOR BURNED OFF,,,UNASSIGNED,APPR,5/6/2019 6:57,,,1,1,1,8,8,4,,CM,,,,NOM-000-99999,X-BRUCK-401-S,401-S-PRS-061,FALSE,,,0,PRS,PROTECTIVE SYSTEM,,,,,,59
SSO BX WC Maint,BX WC - TRF,16123294,CIRCUIT SWITCHER-CS-4,,,SCHED,APPR,5/6/2019 20:00,11/4/2020,9/11/2020,3,1,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000025-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CSW-CS-4,TRUE,9/11/2020 7:00,9/13/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,59
SSO BX WC Maint,BX WC - TRF,16123294,CIRCUIT SWITCHER-CS-4,,,SCHED,APPR,5/6/2019 20:00,11/4/2020,9/12/2020,3,2,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000025-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CSW-CS-4,TRUE,9/11/2020 7:00,9/13/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,59
SSO BX WC Maint,BX WC - TRF,16123294,CIRCUIT SWITCHER-CS-4,,,SCHED,APPR,5/6/2019 20:00,11/4/2020,9/13/2020,3,3,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000025-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-CSW-CS-4,TRUE,9/11/2020 7:00,9/13/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,59
SSO BX WC Maint,BX WC - TRF,16123295,INTERRUPTER-CI-4,,,SCHED,APPR,5/6/2019 20:00,11/4/2020,9/11/2020,3,1,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0000018-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-INT-CI-4,TRUE,9/11/2020 7:00,9/13/2020 19:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - TRF,16123295,INTERRUPTER-CI-4,,,SCHED,APPR,5/6/2019 20:00,11/4/2020,9/12/2020,3,2,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0000018-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-INT-CI-4,TRUE,9/11/2020 7:00,9/13/2020 19:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - TRF,16123295,INTERRUPTER-CI-4,,,SCHED,APPR,5/6/2019 20:00,11/4/2020,9/13/2020,3,3,2,8,16,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0000018-01,NOM-000-99999,W-WP-655A-S,WS-WP-655A-INT-CI-4,TRUE,9/11/2020 7:00,9/13/2020 19:00,1,INTERRUP,SSO-INTERRUPTER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,59
SSO BX WC Maint,BX WC - Bronx,16124559,REPLACE B PHASE CT,,,UNASSIGNED,APPR,5/8/2019 9:03,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-2E,FALSE,,,0,GCB/FA2,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,16125753,SPRAINBROOK SPCC MOATS EPC CONTRACTS 2019,,,UNASSIGNED,APPR,5/9/2019 14:05,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16128569,CIRCUIT SWITCHER-CS-G2,,,SCHED,APPR,5/10/2019 20:04,11/8/2020,11/12/2020,3,1,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G2,TRUE,11/12/2020 7:00,11/14/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,59
SSO BX WC Maint,BX WC - TRF,16128569,CIRCUIT SWITCHER-CS-G2,,,SCHED,APPR,5/10/2019 20:04,11/8/2020,11/13/2020,3,2,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G2,TRUE,11/12/2020 7:00,11/14/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,59
SSO BX WC Maint,BX WC - TRF,16128569,CIRCUIT SWITCHER-CS-G2,,,SCHED,APPR,5/10/2019 20:04,11/8/2020,11/14/2020,3,3,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,WS-DUN-631-CSW-CS-G2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-CSW-CS-G2,TRUE,11/12/2020 7:00,11/14/2020 19:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16133724,GROUND 261 WILL NOT CLOSE,,,PLAN,POUTG,5/15/2019 12:22,,,1,1,3,4,12,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-GSW-261,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16133727,GROUND 257 WILL NOT CLOSE,,,READY,POUTG,5/15/2019 12:26,,,1,1,3,4,12,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-GSW-257,TRUE,,,1,GRDSW,,repair ground switch 257 Not going into jaw,ensure to receive a comprehensive job briefing use the 2 minute rule / ask what is the worst thing that can happen operate switch / check to see where it is binding or where it is mis-aligned adjust switch as needed  Microohm the connection  notify supervision if there are any discrepancies complete datasplice is required  ,"mechanic tools, 45 foot man lift , double 4/0 ground for the lift , harnesses, ",,Operators,16
SSO BX WC Maint,BX WC - Westchester,16133729,GROUND 255 WILL NOT CLOSE,,,READY,POUTG,5/15/2019 12:28,,,1,1,3,4,12,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-GSW-255,TRUE,,,1,GRDSW,,repair ground switch 255 Not going into jaw,ensure to receive a comprehensive job briefing use the 2 minute rule / ask what is the worst thing that can happen operate switch / check to see where it is binding or where it is mis-aligned adjust switch as needed  Microohm the connection  notify supervision if there are any discrepancies complete datasplice is required  ,"mechanic tools, 45 foot man lift , double 4/0 ground for the lift , harnesses, ",,Operators,16
SSO BX WC Maint,BX WC - WC North,16133791,REPAIR SUBSTATION ROAD DRAIN AS PER ESR 2018-19069,,,UNASSIGNED,APPR,5/15/2019 14:20,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16136589,BKR  6  DT (MAJOR OR MINOR),,,SCHED,APPR,5/16/2019 20:01,11/14/2020,9/16/2020,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000960-GCB 000926,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-6,TRUE,9/16/2020 7:00,9/18/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16136589,BKR  6  DT (MAJOR OR MINOR),,,SCHED,APPR,5/16/2019 20:01,11/14/2020,9/17/2020,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000960-GCB 000926,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-6,TRUE,9/16/2020 7:00,9/18/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16136589,BKR  6  DT (MAJOR OR MINOR),,,SCHED,APPR,5/16/2019 20:01,11/14/2020,9/18/2020,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000960-GCB 000926,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-BKR-6,TRUE,9/16/2020 7:00,9/18/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16140963,SIGNAGE FOR CONTROL ROOM,,,UNASSIGNED,APPR,5/20/2019 13:50,,,1,1,1,8,8,3,,FM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16150350,BKR  F1  DT (MAJOR OR MINOR),,,POUTG,APPR,5/27/2019 20:05,11/25/2020,,1,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000497-DT,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BKR-F1,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,16150407,REPAIR CRACKS AND WATERPROOF REACTOR 2N2 MOAT AS PER ESR 2019-19081,,,UNASSIGNED,APPR,5/28/2019 9:56,,,1,1,1,8,8,5,TRFGRP,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-REA-2N2,FALSE,,,0,REACTOR,SSO-TRF-REA-REG,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16150427,FDR 24051 - 2ND LINE ALARM NO GOOD TO STATION ALARM PANEL,,,UNASSIGNED,APPR,5/28/2019 10:43,,,1,1,1,8,8,5,,ALARM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,16153911,REPAIR THROW OVER SWITCH TRANSFORMER 1S,,,SREVW,REWORK,5/30/2019 9:15,,,2,2,2,8,16,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TOS-TRF-1S,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,Repair Asco Throw-Over Associated with 1S,Report to Eastview substation and remove ASCO control card. Tag Panel Defective and inform operator that throw-over will not swap over in current condition Tag and label ASCO card Bring card to Astoria tech lab for repairs.   Go to Astoria and pick up ASCO Alarm card  Re-install card and check for proper operation of throw-over switch  ,,,,20
SSO BX WC Maint,BX WC - WC North,16153911,REPAIR THROW OVER SWITCH TRANSFORMER 1S,,,SREVW,REWORK,5/30/2019 9:15,,,2,3,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TOS-TRF-1S,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,Repair Asco Throw-Over Associated with 1S,Report to Eastview substation and remove ASCO control card. Tag Panel Defective and inform operator that throw-over will not swap over in current condition Tag and label ASCO card Bring card to Astoria tech lab for repairs.   Go to Astoria and pick up ASCO Alarm card  Re-install card and check for proper operation of throw-over switch  ,,,,20
SSO BX WC Maint,BX WC - Westchester,16151294,SHOWS INVALID WHEN OPEN,,,POUTG,POUTG,5/29/2019 4:54,,,1,1,3,8,24,3,SSO-MECH,CM,,SCADACM,,SSO-MXW-R3114,W-SB-633-S,WS-SPB-633-BKR-RS3,TRUE,,,1,GCB/HVB,SSO-BREAKER HV,Troubleshoot indication on the open for BKR RS3 Make any necessary repairs Ensure indication works properly on the open and the close Complete datasplice round Inform supervisor of any discrepancies,"Repair indication on the open for BKR RS3 Use provided print / In Attachments  Find source of problem Check cam , loose wires , contacts within the control cabinet Make necessary repairs Ensure indication works properly on both the open and the close Complete datasplice round Inform supervisor of any discrepancies",Hand tools Wiring tools Fluke meter,,PST,59
SSO BX WC Maint,BX WC - Bronx,16164600,HELLGATE CONTROL ROOM TRANSFORMER #1 ( TR1A ) TAP,,,UNASSIGNED,APPR,6/3/2019 13:13,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 13-402-S,X-HG-402,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16164658,MW - REPAIR CONDUIT FOR LIGHTING UNDER GSW 108,,,UNASSIGNED,APPR,6/3/2019 16:17,,,1,1,1,8,8,5,SSO-MECH,SAFE,,,,NOM-000-99999,W-MILL138-680-S,WN-MW-680-GSW-108,FALSE,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - WC North,16164669,MW - MOVE PORTABLE JERSEY BARRIERS FROM EV TO MW AND INSTALL AROUND FEEDERS,,,UNASSIGNED,APPR,6/3/2019 16:25,,,1,1,1,8,8,5,SSO-MECH,SAFE,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16165936,PARKCHESTER/TREMONT EH&S FINDINGS,,,UNASSIGNED,REWORK,6/4/2019 6:58,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16168324,REPAIRING LIGHT FIXTURE OUTSIDE OF SWGR UNIT 2S,,,UNASSIGNED,REWORK,6/6/2019 15:58,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16168332,138KV RELAY PANELS A EAST YARD  ALARM IS UP,,,PLAN,REWORK,6/6/2019 17:41,,,1,1,1,8,8,3,,ALARM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-RHS-8A,FALSE,,,0,Relay Hse - Out,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16172890,EXCEPT FOR CB COMPARTMENT GAS PRESSURE LOW 2ND,,,UNASSIGNED,REWORK,6/9/2019 13:29,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BKR-3,FALSE,,,0,GCB-MEPT,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - WC North,16173775,"FAULTY GRD METER -. WITH GRD APPLIED WITH 6000 OHM RESISTOR,  METER REGISTERED ONLY 3 MILLIAMPS",,,UNASSIGNED,WMATL,6/10/2019 13:05,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-LB-DC-125-1,FALSE,,,0,LOADBOARD,,,,,,,20
