SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - TRF,0016063775,E40TH INSPECT I-BEAM PROTECTIVE COATING IN RADIATOR VAULT #1 NEED RE-COATING,,,PLAN,APPR,2019-03-30 07:42:23,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Seaport,0016067511,CE-SS-6250 - BARKSDALE INSP - FDR LEO 2-69M37-F (6),,,PLAN,POUTG,2019-03-31 20:05:51,2020-09-29,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0003921-001,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-POT-69M37,False,,,0,POTHEAD,SSO-POTHEAD,Locate/identify the Barksdale pressure switches to be tested associated to the fdr potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies ,Follow instruction 0300-0086 to perform inspection Note: Engineering feeder specs must be added to job plan ,Hand Tools  Barksdale Calibration Kit Spill control equipment Multimeter,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift manager - issues permit,5
SSO Manh Maint,MANH - TRF,0016076573,PAR 114 LEAKING OIL FROM CONTACTOR OIL LEVEL GUAGE,,,SCHED,POUTG,2019-04-04 09:50:45,,2021-04-06,5,1,1,8,8,5,TRFGRP,ENVR,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,PHAREG,SSO-TRF-REA-REG,"INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED","INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED",BASIC TOOLS ,"PADS . RAGS, ALCOHOL , SPRAY BOTTLES, 5 GALLON OIL DRUMS ",,49
SSO Manh Maint,MANH - TRF,0016076573,PAR 114 LEAKING OIL FROM CONTACTOR OIL LEVEL GUAGE,,,SCHED,POUTG,2019-04-04 09:50:45,,2021-04-07,5,2,1,8,8,5,TRFGRP,ENVR,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,PHAREG,SSO-TRF-REA-REG,"INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED","INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED",BASIC TOOLS ,"PADS . RAGS, ALCOHOL , SPRAY BOTTLES, 5 GALLON OIL DRUMS ",,49
SSO Manh Maint,MANH - TRF,0016076573,PAR 114 LEAKING OIL FROM CONTACTOR OIL LEVEL GUAGE,,,SCHED,POUTG,2019-04-04 09:50:45,,2021-04-08,5,3,1,8,8,5,TRFGRP,ENVR,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,PHAREG,SSO-TRF-REA-REG,"INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED","INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED",BASIC TOOLS ,"PADS . RAGS, ALCOHOL , SPRAY BOTTLES, 5 GALLON OIL DRUMS ",,49
SSO Manh Maint,MANH - TRF,0016076573,PAR 114 LEAKING OIL FROM CONTACTOR OIL LEVEL GUAGE,,,SCHED,POUTG,2019-04-04 09:50:45,,2021-04-09,5,4,1,8,8,5,TRFGRP,ENVR,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,PHAREG,SSO-TRF-REA-REG,"INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED","INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED",BASIC TOOLS ,"PADS . RAGS, ALCOHOL , SPRAY BOTTLES, 5 GALLON OIL DRUMS ",,49
SSO Manh Maint,MANH - TRF,0016076573,PAR 114 LEAKING OIL FROM CONTACTOR OIL LEVEL GUAGE,,,SCHED,POUTG,2019-04-04 09:50:45,,2021-04-10,5,5,1,8,8,5,TRFGRP,ENVR,,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,PHAREG,SSO-TRF-REA-REG,"INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED","INVESTIGATE AND REPAIR OIL LEAK , CLEAN RESIDUAL OIL , ADJUST OIL LEVEL AS NEEDED",BASIC TOOLS ,"PADS . RAGS, ALCOHOL , SPRAY BOTTLES, 5 GALLON OIL DRUMS ",,49
SSO Manh Maint,MANH - Seaport,0016089144,REPLACE CONCRETE COVERS FOR SEAPORT OWS PER ESR 2018-19044,,,UNASSIGNED,APPR,2019-04-15 10:30:09,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-SP 2-320-S,MW-SEA-320-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016090088,W49ST BREAKER FLOOR LIGHTING,,,READY,COMPFLD,2019-04-16 14:14:26,,,1,1,2,8,16,6,,FM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,"*****REMINDER***** MANAGE & LIMIT DISTRACTIONS S.T.A.R Stop, Think, Act & Review Job Assignments.  -------------------------------------------------- IF YOU HAVE A QUESTION OR THERE IS A CHANGE IN SCOPE OF WORK PLEASE CONTACT MANAGEMENT A.S.AP.",Obtain job briefing from supervisor Discuss job with operator on entering the station Obtain work permit and walk through protection Discuss work assignment & complete job briefing sheet Provide own protection by locking out power source Run New cable to the lights Remove old light fixtures Install the new boxes & lighting fixtures Check to insure lights are working prior to returning permit Clean up work area & notify supervisor,"Electricians tools-screwdrivers pliers, utility knife, black tape, Fluke meter, Lock-out device, Leather gloves FR Clothing Hard Hat ",Electrical junction boxes Light fixtures Electrical connectors/fittings,,59
SSO Manh Maint,MANH - W49th St,0016090097,W49ST SF6 GAS INVENTORY,,,READY,COMPFLD,2019-04-16 14:44:40,,,1,1,1,6,6,4,,FM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,"Perform Monthly SF6 Inventory Complete inventory in Engage Ensure are stored in a designated storage area's  Check all cylinders are off the ground, protected from direct sunlight or water,  stored upright, and chained or immobilized, free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Inform supervisor of any discrepancies","1. Review section 5.4 Inventory Requirements in procedure 0800-0031 &  Review GEHSI S24.01 regarding compressed gas cylinders: - Check that all cylinders stored in a designated storage area which is permanently posted with the names of the gases stored - Check all cylinders off the ground and protected from direct sunlight or water   - Check all cylinders stored upright, and chained or immobilized to prevent them form being knocked over  - Check that full and empty cylinders are tagged individually or are separated in storage areas labeled accordingly  - Check all cylinders free of corrosion, pitting, bulges, neck defects and/or other damage including any leaks - Check all cylinders marked with contents and precautionary labeling   - Check all cylinders have valve covers in place when not in use  - Check all cylinders that contain Freon labeled with stickers: ""WARNING - CONTENTS ARE HARMFUL TO THE ENVIRONMENT""  2. In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to the your Inventory -Gas Carts are included on the list 3. Click the print button, an new page will open, click the gear on the upper left hand side, click print and print page 4. Return to engage page 5. Click on gear box next to ""Inventory"" 6. Highlight ""SSO Inventory"" and click ""Apply"" 7. Click the print button, an new page will open, click the gear on the upper left hand side, click print and print page 8. At appropriate Substation, for all bottle(s) assigned to ""SSO Inventory - ----------"" verify all bottle(s) on list are onsite and fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. Add any bottles in the storage area but not on the list provided to the list, along with all required information  e. Note any bottles on the list but not in the storage area  f.  If barcode sticker is missing, inform supervisor so a new one is provide for the bottle 9. For bottles in the incoming bottle rack follow the steps below:     -weigh all new and returned bottles             -prior to use, calibrate scale using calibrated weight      -replace tamper seal      -Add weight sticker      -If not already on provided list, add bottle and required info to the list      -Move bottles located in incoming bottle rack to assigned bottle rack 10. Bottles located in other stations should be returned to Main Storage Location and step 8 completed for each bottle 11. In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to appropriate Area 12. Click on ""Create"" for the current month 13. Fill in/update information for all bottles -For bottles on site but not listed, Click ""Add Cylinder"", search for bottle number select and add to inventory -For bottles not on site, but on the listed, add a comment station such in the ""Additional Comments"" field for the bottle 14. Click submit -You will automatically be returned to the Monthly Compliance page 15. On the compliance page, change the ""Monthly Compliance"" field to ""SSO Inventory - ----------"" 16. Repeat steps 12-14 17. Do not complete the datasplice round  for this work order 18.Inform supervisor of any discrepancies",Bottle weight scale calibrated weight,Tamper seal,None,59
SSO Manh Maint,MANH - W42nd St,0016107156,CE-SS-6250 - BARKSDALE INSP - FDR W110-38M34-F (6),,,PLAN,APPR,2019-04-29 05:13:05,2020-10-27,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0002081-001,NOM-000-99999,M-W110 1-380-S,MW-W110-380-POT-38M34L,False,,,0,POTHEAD,SSO-POTHEAD,Locate/identify the Barksdale pressure switches to be tested associated to the fdr potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies ,Follow instruction 0300-0086 to perform inspection Note: Engineering feeder specs must be added to job plan ,Hand Tools  Barksdale Calibration Kit Spill control equipment Multimeter,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift manager - issues permit,5
SSO Manh Maint,MANH - Murray Hill / E40th St,0016109431,MAXIMO TEST WORK ORDER FOR IT - SEE BOB FYKE (#2),,,UNASSIGNED,APPR,2019-04-30 12:30:21,,,1,1,1,8,8,5,,SUPT,,,,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326,False,,,0,,,,,,,,59
SSO Manh Maint,MANH - Seaport,0016125762,AVE A SPCC MOATS EPC CONTRACTS 2019,,,UNASSIGNED,APPR,2019-05-09 14:23:19,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Seaport,0016125766,SEAPORT SPCC MOATS EPC CONTRACTS 2019,,,UNASSIGNED,APPR,2019-05-09 14:33:54,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,M-SP 2-320-S,MW-SEA-320,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016133818,W49ST-INSTALL 110 VAC OUTLET (12TH AVE - RECEIVING BAY),,,UNASSIGNED,APPR,2019-05-15 15:09:57,,,1,1,1,8,8,9,,FM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016136901,EAST 13 ST - GROUND 203 B PHASE MECH. BROKEN,,,UNASSIGNED,POUTG,2019-05-17 14:34:26,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-GSW-203,False,,,0,GRDSW,,,,,,,16
SSO Manh Maint,MANH - Seaport,0016138135,TC 1-BKR CO-0208 PM,,,PLAN,APPR,2019-05-17 20:07:04,2020-11-15,,1,1,2,4,8,4,SSO-MECH,PM,,,SSO-BKR-0000208-VCB-008,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0208,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016150373,POSITION 31E: G&T WILL NOT CLOSE VIA TRIP/CLOSE SWITCH,,,UNASSIGNED,APPR,2019-05-28 03:16:54,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-E29ST-325-S,ME-E29-325-CUB-31E,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - ASM,0016176168,MURRAY HILL - PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:49:43,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-326-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016176368,TRADE CENTER - PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:51:42,2020-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-306-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-TC 1-306-S,MW-TC-306-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016176705,E 29 ST -PUMPHOUSE- PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 20:54:40,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-325-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,M-E29ST-325-S,ME-E29-325-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - Murray Hill / E40th St,0016177196,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-10 21:03:57,2020-11-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000050-01,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016177197,0500-06 RECT INSPECT 125V DC #1,,,READY,FUTR,2019-06-10 21:04:03,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-400-S-REC-16604,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016178448,0500-25 DC LOADBOARD TEST 125-1,,,READY,FUTR,2019-06-10 21:50:59,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-380-S-0050025-02,NOM-000-99999,M-W110 1-380-S,MW-W110-380-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016178454,E 29 ST -PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:51:06,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-325-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-E29ST-325-S,ME-E29-325-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016178456,W42 ST -PUMPHOUSE- PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:51:08,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-347-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,M-W42 1-347-S,MW-W42-347-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - Murray Hill / E40th St,0016178541,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-10 21:52:33,2020-11-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000051-01,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016178542,0500-06 RECT INSPECT 125V DC #2,,,READY,FUTR,2019-06-10 21:52:34,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-400-S-REC-16605,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - ASM,0016178546,W42 ST -PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:52:38,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-347-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-W42 1-347-S,MW-W42-347-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - Murray Hill / E40th St,0016178754,FACILITY PLAN REVIEW,,,UNASSIGNED,FUTR,2019-06-10 21:55:56,2020-11-28,,1,1,1,8,8,4,SSO-MGR,CMP-0,SSO-FACILITYPLAN,,CP-336-S-0010020-01,NOM-000-99999,M-E36ST-336-S,ME-E36-336,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016178756,FACILITY PLAN REVIEW,,,UNASSIGNED,FUTR,2019-06-10 21:55:58,2020-11-28,,1,1,1,8,8,4,SSO-MGR,CMP-0,SSO-FACILITYPLAN,,CP-399-S-0010020-01,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016178758,FACILITY PLAN REVIEW,,,UNASSIGNED,FUTR,2019-06-10 21:55:59,2020-11-28,,1,1,1,8,8,4,SSO-MGR,CMP-0,SSO-FACILITYPLAN,,CP-360-S-0010020-01,NOM-000-99999,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - ASM,0016178816,W110 ST -PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 21:57:07,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-380-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-W110 1-380-S,MW-W110-380-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - Seaport,0016178909,0500-25 DC LOADBOARD TEST- LB-1-48V,,,READY,FUTR,2019-06-10 21:58:24,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-305-S-0050025-03,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W42nd St,0016179249,0500-25 DC LOADBOARD TEST 48-1,,,READY,FUTR,2019-06-10 22:08:05,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-380-S-0050025-03,NOM-000-99999,M-W110 1-380-S,MW-W110-380-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W42nd St,0016179251,0500-25 DC LOADBOARD TEST 125-2,,,READY,FUTR,2019-06-10 22:08:09,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-380-S-0050025-04,NOM-000-99999,M-W110 2-381-S,MW-W110-381-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016179774,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2019-06-10 22:19:09,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-320-S-0050025-02,NOM-000-99999,M-SP 2-320-S,MW-SEA-320-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016179776,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2019-06-10 22:19:10,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-320-S-0050025-03,NOM-000-99999,M-SP 2-320-S,MW-SEA-320-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016180227,W19 ST -PUMPHOUSE- PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 22:26:26,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-330-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,M-W19ST-330-S,ME-W19-330-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - W42nd St,0016180541,0500-25  DC LOADBOARD TEST-LB-1-125V,,,READY,APPR,2019-06-10 22:30:39,2020-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-349-S-50025-2,NOM-000-99999,M-E63 1-349-S,ME-E63-349-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016181001,W19 ST -PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-10 22:37:01,2020-11-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-330-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-W19ST-330-S,ME-W19-330-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - W42nd St,0016181075,0500-25  DC LOADBOARD TEST-LB-2-125V,,,READY,FUTR,2019-06-10 22:37:53,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-350-S-0015863,NOM-000-99999,M-E63 2-350-S,ME-E63-350-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016181633,0500-25 DC LOADBOARD TEST-LB-1-125V-E29,,,READY,FUTR,2019-06-10 22:44:23,2020-11-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-325-S-50025-02,NOM-000-99999,M-E29ST-325-S,ME-E29-325-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W42nd St,0016181901,0500-25  DC LOADBOARD TEST-LB-2-48V,,,READY,FUTR,2019-06-10 22:47:19,2020-12-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-350-S-0015864,NOM-000-99999,M-E63 2-350-S,ME-E63-350-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
