SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16179652,0500-14  BKR 9S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,6/10/2019 22:16,10/1/2020,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2208,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BKR-9S,TRUE,,,1,OCB/BZO,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,16179671,BATTERY INSPECTION C-2  (Q),,,READY,FUTR,6/10/2019 22:17,8/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000067-Q,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16179672,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,6/10/2019 22:17,8/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-401-S-0500-6.2,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16179673,BATTERY INSPECTION C-2  (Q),,,READY,FUTR,6/10/2019 22:17,11/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-BAT-0000067-Q,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,16179674,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,6/10/2019 22:17,11/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-401-S-0500-6.2,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16179754,0500-14  BKR 4S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,6/10/2019 22:18,10/1/2020,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2204,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BKR-4S,TRUE,,,1,OCB/GM-7A,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,16180162,0500-25  DC LOADBOARD TEST S-2,,,READY,FUTR,6/10/2019 22:25,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-455-S-0500-25.4,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16180164,0500-25  DC LOADBOARD TEST C-1,,,READY,FUTR,6/10/2019 22:25,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-456-S-0500-25.1,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16180204,0500-25  DC LOADBOARD TEST C-22,,,READY,FUTR,6/10/2019 22:26,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-454-S-0500-25.2,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-LB-DC-125-22,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16180206,0500-25  DC LOADBOARD TEST C-1,,,READY,FUTR,6/10/2019 22:26,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-455-S-0500-25.1,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16180303,0500-14  SAMPLING OF INSULATING OIL  LP 1,,,PLAN,APPR,6/10/2019 22:27,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-451-S-050003-1234,NOM-000-99999,X-179 13-451-S,X-E179-451-TRF-LP-1,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16180416,0500-25  DC LOADBOARD TEST C-2,,,READY,FUTR,6/10/2019 22:29,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-455-S-0500-25.2,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16180590,0500-14  SAMPLING OF INSULATING OIL  LP 2,,,PLAN,APPR,6/10/2019 22:31,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-456-S-050003-2345,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-LP-2,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16180592,0500-25  DC LOADBOARD TEST C-21,,,READY,FUTR,6/10/2019 22:31,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-454-S-0500-25.1,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-LB-DC-125-21,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16180713,0500-14  SAMPLING OF INSULATING OIL  LP 2,,,PLAN,APPR,6/10/2019 22:33,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-003C-S-050003-2345,NOM-000-99999,X-SC13-003C-S,X-SC-3C-TRF-LP-2,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16180714,0500-14  SAMPLING OF INSULATING OIL  LP 3,,,PLAN,APPR,6/10/2019 22:33,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-003B-050003-1234,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-TRF-LP-3,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16180715,0500-14  SAMPLING OF INSULATING OIL  LP 1,,,PLAN,APPR,6/10/2019 22:33,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-456-S-050003-1234,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-LP-1,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16180723,SC 13 RECTIFIER INSP  S-2,,,READY,FUTR,6/10/2019 22:33,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-003C-S-0500-6.4,NOM-000-99999,X-SC13-003C-S,X-SC-3C-REC-48-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16180961,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,6/10/2019 22:36,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,CP-BAT-0004937-0050005-01-005,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16180962,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,6/10/2019 22:36,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009616-0050006-0C2,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16180971,"KF-1, KF-2 BATTERY INSPECTION S-1",,,READY,FUTR,6/10/2019 22:36,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-48-ANT-Q,NPCC,CP-BAT-0004943-0050005-01-005,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BAT-48-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16180972,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  S1  ),,,READY,FUTR,6/10/2019 22:36,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009614-0050006-0S1,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REC-48-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16181089,SC 138 DC LOADBOARD TEST C-2,,,READY,FUTR,6/10/2019 22:38,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003B-S-0500-25.3,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16181157,0500-14  SAMPLING OF INSULATING OIL  LP 2,,,PLAN,APPR,6/10/2019 22:38,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-455-S-050003-2345,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-LP-2,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16181158,0500-14  SAMPLING OF INSULATING OIL  LP21,,,PLAN,APPR,6/10/2019 22:38,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-454-S-050003-1234,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-LP-21,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16181159,0500-14  SAMPLING OF INSULATING OIL  LP22,,,PLAN,APPR,6/10/2019 22:38,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-454-S-050003-2345,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-LP-22,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16181160,0500-14  SAMPLING OF INSULATING OIL  LP 1,,,PLAN,APPR,6/10/2019 22:38,8/28/2020,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-DT-OILSAMP-,,CP-003C-S-050003-1234,NOM-000-99999,X-SC13-003C-S,X-SC-3C-TRF-LP-1,FALSE,,,0,LPTRAN,SSO-TRF-REA-REG,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,57
SSO BX WC Maint,BX WC - Bronx,16181312,SC 138 DC LOADBOARD TEST S-2,,,READY,FUTR,6/10/2019 22:41,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003B-S-0500-25.4,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16181314,SC 13 DC LOADBOARD TEST C-1,,,READY,FUTR,6/10/2019 22:41,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003C-S-0500-25.1,NOM-000-99999,X-SC13-003C-S,X-SC-3C-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,16181326,STATION BATTERY INSPECTION C-2,,,READY,FUTR,6/10/2019 22:41,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0005038-0050005-01-001,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,16181327,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,6/10/2019 22:41,10/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0010182-0050006-0C2,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16182001,SC 13 DC LOADBOARD TEST C-2,,,READY,FUTR,6/10/2019 22:48,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003C-S-0500-25.2,NOM-000-99999,X-SC13-003C-S,X-SC-3C-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16182074,SC 13 DC LOADBOARD TEST S-2,,,READY,FUTR,6/10/2019 22:49,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003C-S-0500-25.4,NOM-000-99999,X-SC13-003C-S,X-SC-3C-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,16182355,STATION BATTERY INSPECTION C-2 - ATHENS YARD,,,READY,FUTR,6/10/2019 22:51,8/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-CAL-Q,,W-MIL-681-BAT-C2-Q-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BAT-125-2-ATHEN,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
