SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0016197194,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2019-06-11 00:49:28,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000002,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016197535,0500-25 D. C. SYSTEMS-LB-2-048V,,,READY,FUTR,2019-06-11 00:51:56,2020-10-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-348-S-1000041-01,NOM-000-99999,M-W42 2-348-S,MW-W42-348-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016198196,BATTERY INSPECTION S-1,,,READY,APPR,2019-06-11 00:56:50,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-48-ANT-A,,CP-BAT-0014304-01,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198197,0500-06 RECTIFIER #1 - 48V INSPECTION,,,READY,APPR,2019-06-11 00:56:51,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-305-S-050006-48-1,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016198208,BATTERY INSPECTION S-2,,,READY,APPR,2019-06-11 00:56:57,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-48-ANT-A,,CP-BAT-0014305-01,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198209,0500-06 RECTIFIER #2 - 48V INSP.,,,READY,APPR,2019-06-11 00:56:57,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-305-S-050006-48-2,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016198220,BATTERY INSPECTION C-1,,,READY,APPR,2019-06-11 00:57:03,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-BAT-0014306-01,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198232,BATTERY INSPECTION C-2,,,READY,APPR,2019-06-11 00:57:09,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-BAT-0014307-01,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198233,0500-06 RECTIFIER #2 - 125V INSP.,,,READY,APPR,2019-06-11 00:57:09,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-0000032,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016198786,BATTERY INSPECTION C-1,,,READY,APPR,2019-06-11 01:01:26,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-BAT-0000028-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198787,0500-06 AVE A -RECTIFIER 125V - #1,,,READY,APPR,2019-06-11 01:01:27,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000017-125-1,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016198798,BATTERY INSPECTION C-2,,,READY,APPR,2019-06-11 01:01:33,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-BAT-0014639-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198799,0500-06 AVE A -RECTIFIER 125V - #2,,,READY,APPR,2019-06-11 01:01:33,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000018-125-2,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016198810,BATTERY INSPECTION S-2,,,READY,APPR,2019-06-11 01:01:39,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-48-ANT-A,,CP-BAT-0014640-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016198811,0500-06 AVE A -RECTIFIER 48V - #2,,,READY,APPR,2019-06-11 01:01:40,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000022-048-2,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - TRF,0016199254,W65 1- PM INSP.- AGS- TR9  (38M75M),,,PLAN,APPR,2019-06-11 01:05:13,2020-06-08,2021-04-28,3,1,1,8,8,4,TRFGRP,PM,SSO-IN-AGS-01,,PM-AGS-0007406,NOM-000-99999,M-W65 1-360-S,ME-W65-360-AGS-38M75M,True,2021-04-28 07:00:00,2021-04-30 23:00:00,1,AGRDSW,SSO-AUTO GRD SWITCH,,,,,,16
SSO Manh Maint,MANH - TRF,0016199254,W65 1- PM INSP.- AGS- TR9  (38M75M),,,PLAN,APPR,2019-06-11 01:05:13,2020-06-08,2021-04-29,3,2,1,8,8,4,TRFGRP,PM,SSO-IN-AGS-01,,PM-AGS-0007406,NOM-000-99999,M-W65 1-360-S,ME-W65-360-AGS-38M75M,True,2021-04-28 07:00:00,2021-04-30 23:00:00,1,AGRDSW,SSO-AUTO GRD SWITCH,,,,,,16
SSO Manh Maint,MANH - TRF,0016199254,W65 1- PM INSP.- AGS- TR9  (38M75M),,,PLAN,APPR,2019-06-11 01:05:13,2020-06-08,2021-04-30,3,3,1,8,8,4,TRFGRP,PM,SSO-IN-AGS-01,,PM-AGS-0007406,NOM-000-99999,M-W65 1-360-S,ME-W65-360-AGS-38M75M,True,2021-04-28 07:00:00,2021-04-30 23:00:00,1,AGRDSW,SSO-AUTO GRD SWITCH,,,,,,16
SSO Manh Maint,MANH - Seaport,0016199530,BATTERY INSPECTION C-2,,,READY,APPR,2019-06-11 01:07:20,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,CP-BAT-1000034-01,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016199531,0500-06 RECTIFIER 125 - #2 INSP.-SP1,,,READY,APPR,2019-06-11 01:07:20,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-321-S-REC-1000021,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016199726,BATTERY INSPECTION S-1,,,READY,APPR,2019-06-11 01:08:48,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-48-ANT-A,,CP-BAT-0000029-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Seaport,0016199727,0500-06 AVE A -RECTIFIER 48V - #1,,,READY,APPR,2019-06-11 01:08:48,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000021-048-1,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016200528,SUPERVISOR MONTHLY STATION INSPECTION,,,UNASSIGNED,APPR,2019-06-11 01:14:16,2020-07-28,,1,1,1,8,8,4,SSO-SUPR,CMP,SSO-SUPV-STA-INSP,,SSO-SUPVINSP-M-315,NOM-000-99999,M-AVE A-315-S,ME-AVA-315,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016202016,SUPERVISOR MONTHLY STATION INSPECTION,,,UNASSIGNED,APPR,2019-06-11 01:24:15,2020-07-28,,1,1,1,8,8,4,SSO-SUPR,CMP,SSO-SUPV-STA-INSP,,SSO-SUPVINSP-M-360,NOM-000-99999,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016203142,BATTERY INSPECTION S-2,,,READY,FUTR,2019-06-11 01:31:52,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-48-SEL-A,,SSO-BAT-0000184-3,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W42nd St,0016203143,0500-06 RECTIFIER #2  - 48V DC INSPECTION,,,READY,FUTR,2019-06-11 01:31:53,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SSO-347-S-0000334,NOM-000-99999,M-W42 2-348-S,MW-W42-348-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016203422,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-11 01:33:59,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000185-Q,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016203423,0500-06 RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2019-06-11 01:33:59,2020-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-325-S-050006-3325,NOM-000-99999,M-E29ST-325-S,ME-E29-325-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
