SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0016203520,0500-25 DC LOADBOARD TEST-LB-2-048V-E29,,,READY,FUTR,2019-06-11 01:34:42,2020-11-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-325-S-1000026,NOM-000-99999,M-E29ST-325-S,ME-E29-325-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - E13th St / ER,0016203766,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-11 01:36:33,2020-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,SSO-BAT-0000177-Q,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - E13th St / ER,0016203767,0500-06 RECTIFIER C-1  - 125V DC INSP. (Q),,,READY,FUTR,2019-06-11 01:36:34,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-SSO-303-S-0006103,NOM-000-99999,M-E13ST-303-S,MW-E13-303-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016203953,0500-25 DC LOADBOARD TEST-LB-1-048V-E29,,,READY,FUTR,2019-06-11 01:37:56,2020-11-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-325-S-1000025,NOM-000-99999,M-E29ST-325-S,ME-E29-325-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016204007,0500-0701 (A) DSL. GEN .FLUID SAMPLES,,,UNASSIGNED,FUTR,2019-06-11 01:38:20,2020-11-28,,1,1,1,8,8,4,AUXSUP,PM,SSO-CP-ASM-06,,SSO-CP-FLD-DSL-0000031,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO Manh Maint,MANH - W49th St,0016204157,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-06-11 01:39:27,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,SSO-ASTOR-HS-WINT,NOM-000-99999,M-ASTOR-351-S,MW-AST-351,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W42nd St,0016204468,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-11 01:41:42,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000181-3,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W42nd St,0016204469,0500-06 RECTIFIER #1 - 125V DC INSPECTION,,,READY,FUTR,2019-06-11 01:41:43,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SSO-347-S-0000331,NOM-000-99999,M-W42 1-347-S,MW-W42-347-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016204661,BATTERY INSPECTION S-1,,,READY,FUTR,2019-06-11 01:43:08,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-48-SEL-A,,SSO-BAT-0000182-3,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W42nd St,0016204662,0500-06 RECTIFIER #1  - 48V DC INSP.,,,READY,FUTR,2019-06-11 01:43:08,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SS0-347-S-050006-48-1,NOM-000-99999,M-W42 1-347-S,MW-W42-347-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016204871,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-11 01:44:37,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000183-3,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W42nd St,0016204872,0500-06 RECTIFIER #2  - 125V DC  INSPECTION,,,READY,FUTR,2019-06-11 01:44:38,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SSO-348-S-0015666,NOM-000-99999,M-W42 2-348-S,MW-W42-348-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - E13th St / ER,0016205185,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-11 01:47:02,2020-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,SSO-BAT-0000178-Q,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection. Monthly Inspection. Physical inspection. Electrolyte levels. Battery charger float voltage. Battery charger float current. Battery room ventilation. Quarterly Inspection. All of the above plus; Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity. Record battery room temperature. Record temperature of 25% of the battery cells. Visually inspect the internal condition of each cell jar. Clean the jars. Annual Inspection. Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance. Check the flame arrestors for cleanliness. Take and record all cell to cell and cell to terminal connection resistances. Check and record Strap Resistance with D.L.R.O. meter. As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries. Battery Inspection Data. Emergency Charge. Equalizing Charge.  ","Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - E13th St / ER,0016205186,0500-06 RECTIFIER  C-2 - 125V DC INSP.,,,READY,FUTR,2019-06-11 01:47:03,2020-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-SSO-303-S-0006107,NOM-000-99999,M-E13ST-303-S,MW-E13-303-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,No Labor Group,0016206075,BATTERY INSPECTION UPS-1,,,UNASSIGNED,FUTR,2019-06-11 01:53:34,2020-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-400CD-CAL-Q,,SSO-BAT-0000269-Q,NOM-000-99999,M-ECC,ECC-BAT-012,False,,,0,BATT-VLA-UPS,SSO-BATTERY,,,,,,6
SSO Manh Maint,MANH - Seaport,0016217474,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2019-06-16 20:15:03,2020-12-14,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-321-S-0050025-03,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016217475,0500-25 DC LOADBOARD #1TEST,,,READY,FUTR,2019-06-16 20:15:04,2020-12-14,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-DCS-0000003,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016218173,TC-MAINT OF RTV INSULATORS-TRF 4,,,PLAN,FUTR,2019-06-17 20:21:38,2020-12-15,2021-09-24,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-TG-CLN-PRC-BSH,WINTR,PM-306-S-TRF-0000005-01,NOM-000-99999,M-TC 1-306-S,MW-TC-306-TRF-4-BSH,True,2020-12-03 07:00:00,2020-12-06 23:00:00,1,BUSHING,,,,,,,46
SSO Manh Maint,MANH - W49th St,0016218423,BKR Functional INSP  6,,,UNASSIGNED,FUTR,2019-06-17 20:25:53,2020-12-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SEA-ITE345,WINTR,CP-BKR-0000328-W,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-6,True,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - W49th St,0016218538,BKR Functional INSP  1,,,UNASSIGNED,FUTR,2019-06-17 20:27:44,2020-12-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SEA-ITE345,WINTR,CP-BKR-0000323-W,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-1,False,,,0,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - Seaport,0016228295,REPLACE DEFECTIVE LAMP SOCKET 125VDC SUPPLY CLOSE (NORM & EMER.) IN WEST RELAY CABINET - LEO,,,PLAN,APPR,2019-06-26 07:08:55,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BUS-WEST-SYN,False,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,17
SSO Manh Maint,MANH - W49th St,0016235800,BATTERY INSPECTION S-1,,,READY,FUTR,2019-06-30 20:11:51,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-48-SEL-Q,,CP-BAT-0000038-01,NOM-000-99999,M-W65 1-360-S,ME-W65-360-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016235801,0500-06 RECTIFIER #1 - 48V INSPECTION,,,READY,FUTR,2019-06-30 20:11:51,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16029,NOM-000-99999,M-W65 1-360-S,ME-W65-360-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016235803,BATTERY INSPECTION S-2,,,READY,FUTR,2019-06-30 20:11:55,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-48-SEL-Q,,CP-BAT-0000039-01,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016235804,0500-06 RECTIFIER #2 - 48V INSPECTION,,,READY,FUTR,2019-06-30 20:11:56,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16127,NOM-000-99999,M-W65 2-361-S,ME-W65-361-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - ASM,0016236036,P W132 ST -PURS PLANT- M51N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:14:09,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-231-S-PUR-M51N-HOTSPOT-INSP,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M51N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236040,P W132 ST -PURS PLANT- M51S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:14:11,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-231-S-PUR-M51S-HOTSPOT-INSP,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M51S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236044,P W132 ST -PURS PLANT- M52N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:14:13,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-231-S-PUR-M52N-HOTSPOT-INSP,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M52N,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236055,P W132 ST -PURS PLANT- M52S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:14:20,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-231-S-PUR-M52S-HOTSPOT-INSP,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M52S,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236238,P W49 ST -PURS PLANT- M52 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:12,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-229-S-PUR-M52-HOTSPOT-INSP,NOM-000-99999,M-W49 CCP-229-S,MW-W49-229-PUR-M52,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236239,P W49 ST -PURS PLANT- M54 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:13,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-229-S-PUR-M54-HOTSPOT-INSP,NOM-000-99999,M-W49 CCP-229-S,MW-W49-229-PUR-M54,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236243,P W49 ST -PURS PLANT- M55 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:15,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-229-S-PUR-M55-HOTSPOT-INSP,NOM-000-99999,M-W49 CCP-229-S,MW-W49-229-PUR-M55,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016236247,W49 ST -PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:18,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-346-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,M-W49ST-346-S,MW-W49-346-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016236248,W49 ST -PUMPHOUSE- PH4 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:19,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-346-S-PHS-4-HOTSPOT-INSP,NOM-000-99999,M-W49ST-346-S,MW-W49-346-PHS-4,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016236267,W49 ST -PUMPHOUSE- PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:30,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-346-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,M-W49ST-346-S,MW-W49-346-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016236282,P W49 ST -PURS PLANT- M51 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:40,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-229-S-PUR-M51-HOTSPOT-INSP,NOM-000-99999,M-W49 CCP-229-S,MW-W49-229-PUR-M51,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
