SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - ASM,0016236284,W49 ST -PUMPHOUSE- PH6 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:16:42,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-346-S-PHS-6-HOTSPOT-INSP,NOM-000-99999,M-W49ST-346-S,MW-W49-346-PHS-6,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016236326,W49 ST -PUMPHOUSE- PH5 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2019-06-30 20:17:15,2020-12-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-346-S-PHS-5-HOTSPOT-INSP,NOM-000-99999,M-W49ST-346-S,MW-W49-346-PHS-5,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - Seaport,0016236947,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-30 20:24:19,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000013-01,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016236948,0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2019-06-30 20:24:20,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-306-S-REC-0000003,NOM-000-99999,M-TC 1-306-S,MW-TC-306-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016236949,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:24:22,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000014-01,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016236950,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2019-06-30 20:24:23,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-306-S-REC-0000004,NOM-000-99999,M-TC 1-306-S,MW-TC-306-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016236952,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-30 20:24:25,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000187-Q,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016236953,0500-06 RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2019-06-30 20:24:25,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-336-S-050006-1336,NOM-000-99999,M-E36ST-336-S,ME-E36-336-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016236957,BATTERY INSPECTION C-1,,,READY,FUTR,2019-06-30 20:24:29,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000010-01,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016236958,0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2019-06-30 20:24:30,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000001,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016236987,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:24:53,2020-12-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000012-01,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016236988,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2019-06-30 20:24:53,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000002,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016237353,BATTERY INSPECTION C-2,,,READY,FUTR,2019-06-30 20:28:28,2020-12-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000188-Q,NOM-000-99999,M-E36ST-336-S,ME-E36-336-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016237354,0500-06 RECTIFIER #2 - 125V INSPECTION,,,READY,FUTR,2019-06-30 20:28:29,2020-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-336-S-050006-2336,NOM-000-99999,M-E36ST-336-S,ME-E36-336-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016245398,0500-10  EMERG. LIGHTING ANNUAL TESTING,,,UNASSIGNED,FUTR,2019-07-03 20:12:11,2020-12-31,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-EMERLT-3,,M-PKV-252-EMLT-ANNUAL,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016245831,0500-25 D. C. SYSTEMS-LB-1-125V,,,READY,FUTR,2019-07-04 20:35:11,2021-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-347-S-0050025-02,NOM-000-99999,M-W42 1-347-S,MW-W42-347-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W42nd St,0016245832,0500-25 D. C. SYSTEMS-LB-2-125V,,,READY,FUTR,2019-07-04 20:35:15,2021-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-347-S-0050025-03,NOM-000-99999,M-W42 2-348-S,MW-W42-348-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W49th St,0016245833,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2019-07-04 20:35:19,2021-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-346-S-0050025-02,NOM-000-99999,M-W49ST-346-S,MW-W49-346-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W49th St,0016245861,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2019-07-04 20:36:25,2021-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-346-S-0050025-01,NOM-000-99999,M-W49ST-346-S,MW-W49-346-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - E13th St / ER,0016250012,BKR  T 1  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-07-07 20:11:58,2021-01-04,,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000116-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T1,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016250012,BKR  T 1  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-07-07 20:11:58,2021-01-04,,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000116-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T1,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016250012,BKR  T 1  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-07-07 20:11:58,2021-01-04,,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000116-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T1,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016256618,BATTERY INSPECTION C-2,,,READY,FUTR,2019-07-09 21:06:59,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000290-Q,NOM-000-99999,M-W19ST-330-S,ME-W19-330-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016256619,0500-06 P.M. RECTIFIER 125V DC #2,,,READY,FUTR,2019-07-09 21:07:01,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-330-S-REC-0015,NOM-000-99999,M-W19ST-330-S,ME-W19-330-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016258186,BATTERY INSPECTION C-1,,,READY,FUTR,2019-07-09 21:25:51,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000289-Q,NOM-000-99999,M-W19ST-330-S,ME-W19-330-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016258187,0500-06 P.M. RECTIFIER 125V DC #1,,,READY,FUTR,2019-07-09 21:25:52,2020-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-330-S-REC-0013,NOM-000-99999,M-W19ST-330-S,ME-W19-330-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016259085,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-07-09 21:33:46,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,MW-W42-348-STATION-HS-WINT,NOM-000-99999,M-W42 2-348-S,MW-W42-348,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - Murray Hill / E40th St,0016259100,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-07-09 21:33:54,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0400-S-0050001-01,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W42nd St,0016259102,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-07-09 21:33:54,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0348-S-0050001-01,NOM-000-99999,M-W42 2-348-S,MW-W42-348,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016259107,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,2019-07-09 21:33:57,2020-11-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,ME-W65-361-STATION-HS-WINT,NOM-000-99999,M-W65 2-361-S,ME-W65-361,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W42nd St,0016259392,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-07-09 21:36:22,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0350-S-0050001-01,NOM-000-99999,M-E63 2-350-S,ME-E63-350,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
