SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,16190250,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:56,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-BRU-401-STATION-HS-WINT,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - ASM,16190257,HG 138-PUMPHOUSE-PH 1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:56,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-403-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,X-HG 138-403-S,X-HG-403-PHS-1,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16190304,SC 138-PUMPHOUSE-PH 1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:57,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-003B-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-PHS-1,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16190306,MOTT HAVEN-PUMPHOUSE-PH 1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:57,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,X-MH 345-440-S,X-MOT-440-PHS-1,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16190479,BROOK AVE  PURS- CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/10/2019 23:58,9/28/2020,,1,1,1,4,4,4,AUXSUP,CVI,SSO-CVI-BRKAV,,SSO-CVI-BROOK,NOM-000-99999,X-BRKAV CP-237-S,X-BRK-237,FALSE,,,0,STATION-PURS,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - ASM,16190480,E 147TH ST  PURS- CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/10/2019 23:58,9/28/2020,,1,1,1,4,4,4,AUXSUP,CVI,SSO-CVI-E147,,SSO-CVI-E147,NOM-000-99999,X-E147 CCP-236-S,X-E147-236,FALSE,,,0,STATION-PURS,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - WC North,16190634,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,6/10/2019 23:59,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,W-GRL-667-LB-DC-C1-ANNUAL,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,16190637,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,6/10/2019 23:59,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,W-GRL-667-LB-DC-C2-ANNUAL,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16191536,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,6/11/2019 0:07,10/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-HAR-658-REC-125-1,NOM-000-99999,W-HARR-658-S,WS-HAR-658-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16191542,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,6/11/2019 0:07,10/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-HAR-658-REC-125-2,NOM-000-99999,W-HARR-658-S,WS-HAR-658-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16191605,HELLGATE - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/11/2019 0:07,9/30/2020,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-HGT,,SSO-CVI-HGT,NOM-000-99999,X-HG 138-403-S,X-HG-403,FALSE,,,0,STATION-TRANS,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - Bronx,16191606,STRAY  VOLTAGE TESTING -HELLGATE,,,PLAN,APPR,6/11/2019 0:07,9/30/2020,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-HLGT,,CP-403-S-STRAYVTG,NOM-000-99999,X-HG 138-403-S,X-HG-403,FALSE,,,0,STATION-TRANS,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - Westchester,16191855,EMERGENCY EYEWASH 1 BATTERY ROOM 1 - REPLACE SOLUTION,,,UNASSIGNED,FUTR,6/11/2019 0:09,8/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-CP-BAT-EEWS,,SSO-EWH-0000242-6M,NOM-000-99999,W-SB-633-S,WS-SPB-633-EWH-1,FALSE,,,0,EYEWASH PORT,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16192963,SUPERVISOR STATION INSPECTION - MONTHLY,,,CLOSED,INCOMP,6/11/2019 0:18,2/28/2020,,1,1,1,8,8,4,SSO-SUPR,CMP,SSO-SUPV-STA-INSP,,X-253-STATION-INSP,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16193247,EAST FISHKILL - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-EFSHKL,,SSO-CVI-EFSHKL,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - WC North,16193248,STRAY  VOLTAGE TESTING - EAST FISHKILL,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-FISHKILL,,CP-706-S-STRAYVTG,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - WC North,16193249,GRASSLANDS - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-GRSLND,,SSO-CVI-GRSLND,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667,FALSE,,,0,STATION-DIST,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - WC North,16193250,STRAY  VOLTAGE TESTING - GRASSLANDS,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-GRSLNDS,,CP-667-S-STRAYVTG,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667,FALSE,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - Westchester,16193251,N. TRANSITION STA. - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-NTS,,SSO-CVI-NTS,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635,FALSE,,,0,STATION-TRANS,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - Westchester,16193252,STRAY  VOLTAGE TESTING - NORTH TRANSITION STATION,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-NRTHTRN,,CP-003B-NTR-STRAYVTG,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635,FALSE,,,0,STATION-TRANS,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - WC North,16193253,OSSINING - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-OSSINW,,SSO-CVI-OSSINW,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - WC North,16193254,STRAY  VOLTAGE TESTING -OSSINING WEST,,,PLAN,APPR,6/11/2019 0:20,9/30/2020,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-OSSNG,,CP-674-S-STRAYVTG,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - Westchester,16195919,0500-25 125V DC LOADBOARD 1 TEST,,,READY,FUTR,6/11/2019 0:39,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,WS-ELM-662B-LB-DC-1,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16196406,0500-25 125V DC LOADBOARD 2 TEST,,,READY,FUTR,6/11/2019 0:43,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,WS-ELM-662B-LB-DC-2,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16196564,KF-3 DC DESIGN REVIEW -CRITICAL LOAD,,,UNASSIGNED,APPR,6/11/2019 0:44,10/22/2020,,1,1,1,8,8,4,CENG,PM,SE-BTRY-LOAD,NPCC,SE-W-SPB-633-REVIEW,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16196583,SC 138 DC LOADBOARD TEST C-1,,,READY,FUTR,6/11/2019 0:44,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-003B-S-0500-25.1,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16196675,STATION BATTERY INSPECTION C1,,,READY,FUTR,6/11/2019 0:45,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,WS-ELM-662B-BAT-C1,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16196676,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,6/11/2019 0:45,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-ELM-662B-REC-C1,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16196685,STATION BATTERY INSPECTION C2,,,READY,FUTR,6/11/2019 0:45,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,WS-ELM-662B-BAT-C2,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16196686,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,6/11/2019 0:45,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-ELM-662B-REC-C2,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16197030,PLEASANTVILLE - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,6/11/2019 0:48,9/30/2020,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-PVILLE,,SSO-CVI-PVILLE,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - WC North,16197031,STRAY  VOLTAGE TESTING -PLEASANTVILLE,,,PLAN,APPR,6/11/2019 0:48,9/30/2020,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-PLVILLE,,CP-668-S-STRAYVTG,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - Westchester,16197084,FIRE PUMP PM AND FLOW TEST,,,UNASSIGNED,APPR,6/11/2019 0:48,7/21/2020,,1,1,1,8,8,4,CSVM&P,PM,SSO-FP-FIRE PUMPS-A,FIRE-EQ,CP-630-S-004,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-FRP-1,FALSE,,,0,FIREPUMP,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16197196,MOTT HAVEN LP4 TRANSFORMER INSPECTION (DRY TYPE),,,POUTG,APPR,6/11/2019 0:49,11/9/2020,,1,1,2,8,16,4,TRFGRP,PM,SSO-DRY-LPTRF-INSP,,X-MOT-440-TRF-LP4,NOM-000-99999,X-MH 345-440-S,X-MOT-440-TRF-LP4,TRUE,,,1,LPTRAN,SSO-TRF-REA-REG,"Perform PM on L&P transformer Perform visual inspection of transformer Check ground connections Perform cleaning of transformer Take picture of transformer nameplate and transformer overall and provide to management Upload all pictures to MTL or provide to supervision for uploading Complete datasplice round, create cm work order for any issues that could not be resolved during inspection Inform supervisor of an issues","SSM to perform Preventative Maintenance on Light and Power Transformer  Light and Power Transformer should be out of service and grounded Perform external visual inspection Remove the side panels for access to make an internal inspection Perform internal visual inspection Perform a visual inspection of all current carrying copper and connections Check for signs of components over heating Vacuum/clean all contaminates (dust) from the insulating surfaces? Check any terminal boxes installed for any signs of water entry, corroded terminal boxes etc. Check ground connections Take nameplate picture Take pictures of internal components once they have been cleaned Upload pictures to MTL or provide pictures to supervision for uploading Restore any plates remove Complete datasplice round, create cm work order as required *Note: pictures provided in attachments are not of actual transformer and are to serve as reference",Camera  ,Denatured Alcohol Garbage Bags Oil Pads Rags Simple Green ,,57
SSO BX WC Maint,BX WC - Bronx,16197223,"KF-1, KF-2 BATTERY INSPECTION C-4",,,READY,FUTR,6/11/2019 0:49,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000035-002,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BAT-125-4,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16197224,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C4  ),,,READY,FUTR,6/11/2019 0:49,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-CP-REC-0000026-001,NOM-000-99999,X-MH 345-440-S,X-MOT-440-REC-125-4,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16197369,BATTERY INSPECTION C-1,,,READY,FUTR,6/11/2019 0:50,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000032-002,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16197370,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,6/11/2019 0:50,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000023-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16197379,"KF-1, KF-2 BATTERY INSPECTION C-3",,,READY,FUTR,6/11/2019 0:50,8/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000034-002,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BAT-125-3,FALSE,,,0,BATT-VLA,SSO-BATTERY,,Perform inspection per procedure 0500-0022  Perform visual inspection. Check Electrolyte levels. Check Battery charger float voltage. Check Battery charger float current. Assess Battery room ventilation. Measure the battery terminal voltage. Check for loose or corroded inter-cell connectors. Check the electrolyte level. Measure individual cell specific gravity and record the temperature for 25% of the battery cells. Record battery room temperature. Visually inspect the internal condition of each cell jar. Clean the jars as needed,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
