SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0016320793,0500-06 RECT INSPECT 125V DC #2,,,READY,FUTR,2019-08-31 20:09:25,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-400-S-REC-16605,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - ASM,0016321040,0500-0701 (A) EMERG DIESEL GEN INSP- ER,,,READY,FUTR,2019-08-31 20:11:30,2021-02-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0006297-002,NOM-000-99999,M-E13 345-304-S,MW-E13-304-DSL-ER,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - ASM,0016321040,0500-0701 (A) EMERG DIESEL GEN INSP- ER,,,READY,FUTR,2019-08-31 20:11:30,2021-02-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0006297-002,NOM-000-99999,M-E13 345-304-S,MW-E13-304-DSL-ER,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - E13th St / ER,0016321652,ER 60 0500-06 RECTIFIER #1 - 125V INSP.,,,READY,FUTR,2019-08-31 20:15:56,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-004A-REC-1,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - E13th St / ER,0016321654,ER 60 0500-06 RECTIFIER #2 - 125V INSP.,,,READY,FUTR,2019-08-31 20:15:57,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-004A-REC-2,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016321779,W49 ST OVERHEAD CRANE 201 (SOUTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2019-08-31 20:16:49,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-1-M,NOM-000-99999,M-W49ST-346-S,MW-W49-346-CRN-201,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required","Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection, complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies",Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - W49th St,0016321780,W49 ST OVERHEAD CRANE 203 (30 TON) MONTHLY INSPECTION,,,READY,FUTR,2019-08-31 20:16:49,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-3-M,NOM-000-99999,M-W49ST-346-S,MW-W49-346-CRN-203,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required","Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection, complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies",Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - Murray Hill / E40th St,0016321785,BATTERY INSPECTION C-1,,,READY,FUTR,2019-08-31 20:16:51,2021-02-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0016372-01,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016321786,0500-06 RECT INSPECT 125V DC #1,,,READY,FUTR,2019-08-31 20:16:52,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-339-S-REC-16476,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016321788,0500-06 RECT INSPECT 125V DC #2,,,READY,FUTR,2019-08-31 20:16:53,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-399-S-REC-16477,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016321873,W49 ST OVERHEAD CRANE 202 (NORTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2019-08-31 20:17:29,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-2-M,NOM-000-99999,M-W49ST-346-S,MW-W49-346-CRN-202,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required","Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection, complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies",Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - ASM,0016322220,0500-0701 (A) EMERG DIESEL GEN INSP- E13 MILL,,,READY,FUTR,2019-08-31 20:19:58,2021-02-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-DSL-3040002-A,NOM-000-99999,M-E13 345-304-S,MW-E13-304-DSL-MY,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - ASM,0016322220,0500-0701 (A) EMERG DIESEL GEN INSP- E13 MILL,,,READY,FUTR,2019-08-31 20:19:58,2021-02-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-DSL-3040002-A,NOM-000-99999,M-E13 345-304-S,MW-E13-304-DSL-MY,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - W49th St,0016322265,BATTERY INSPECTION C-1,,,READY,FUTR,2019-08-31 20:20:17,2021-02-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000287-Q,NOM-000-99999,M-W50-344-S,MW-W50-344-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W49th St,0016322266,0500-06 RECTIFIER #1-125V INSPECTION-W50,,,READY,FUTR,2019-08-31 20:20:17,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-344-S-0000259-REC1,NOM-000-99999,M-W50-344-S,MW-W50-344-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016322371,BATTERY INSPECTION C-1,,,READY,FUTR,2019-08-31 20:21:02,2021-02-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000250-Q,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W42nd St,0016322372,0500-06  RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2019-08-31 20:21:02,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-349-S-050006-125-1,NOM-000-99999,M-E63 1-349-S,ME-E63-349-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016322485,BATTERY INSPECTION C-2,,,READY,FUTR,2019-08-31 20:21:50,2021-02-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000288-Q,NOM-000-99999,M-W50-344-S,MW-W50-344-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W49th St,0016322486,0500-06 RECTIFIER #2-125V INSPECTION-W50,,,READY,FUTR,2019-08-31 20:21:51,2021-02-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-344-S-0000260-REC2,NOM-000-99999,M-W50-344-S,MW-W50-344-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016330201,CUBICLE 74 OUT SIDE DOOR WILL NOT LATCH CLOSED,,,UNASSIGNED,APPR,2019-09-03 13:30:41,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-CUB-74,False,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - W42nd St,0016188099,0500-25 D. C. SYSTEMS-LB-1-048V,,,READY,FUTR,2019-06-10 23:40:40,2020-10-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-347-S-1000040-01,NOM-000-99999,M-W42 1-347-S,MW-W42-347-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016188142,0500-12 PM W42 ST.  HVTS-M29,,,READY,FUTR,2019-06-10 23:40:57,2020-11-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000109-M29,NOM-000-99999,M-W42 1-347-S,MW-W42-347-HTS-M29,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - E13th St / ER,0016338366,BKR-  BT 8-9  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-09 20:04:45,2021-03-10,,1,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-1000031,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-BKR-BT8-9,True,,,1,GCB-72PMC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - TRF,0016344132,CIRCUIT SWITCHER-CS-TR 5 INS,,,SCHED,APPR,2019-09-15 20:06:15,2021-03-16,2021-04-19,3,1,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000066,NOM-000-99999,M-E36ST-336-S,ME-E36-336-CSW-CS-5,True,2021-04-19 07:00:00,2021-04-21 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO Manh Maint,MANH - TRF,0016344132,CIRCUIT SWITCHER-CS-TR 5 INS,,,SCHED,APPR,2019-09-15 20:06:15,2021-03-16,2021-04-20,3,2,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000066,NOM-000-99999,M-E36ST-336-S,ME-E36-336-CSW-CS-5,True,2021-04-19 07:00:00,2021-04-21 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO Manh Maint,MANH - TRF,0016344132,CIRCUIT SWITCHER-CS-TR 5 INS,,,SCHED,APPR,2019-09-15 20:06:15,2021-03-16,2021-04-21,3,3,1,8,8,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000066,NOM-000-99999,M-E36ST-336-S,ME-E36-336-CSW-CS-5,True,2021-04-19 07:00:00,2021-04-21 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO Manh Maint,MANH - TRF,0016341790,E63 1- LTC- TR 2,,,PLAN,APPR,2019-09-13 20:00:22,2021-03-14,2021-03-13,5,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004119-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-2-LTC,False,2021-03-13 07:00:00,2021-03-17 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341790,E63 1- LTC- TR 2,,,PLAN,APPR,2019-09-13 20:00:22,2021-03-14,2021-03-14,5,2,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004119-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-2-LTC,False,2021-03-13 07:00:00,2021-03-17 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341790,E63 1- LTC- TR 2,,,PLAN,APPR,2019-09-13 20:00:22,2021-03-14,2021-03-15,5,3,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004119-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-2-LTC,False,2021-03-13 07:00:00,2021-03-17 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341790,E63 1- LTC- TR 2,,,PLAN,APPR,2019-09-13 20:00:22,2021-03-14,2021-03-16,5,4,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004119-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-2-LTC,False,2021-03-13 07:00:00,2021-03-17 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341790,E63 1- LTC- TR 2,,,PLAN,APPR,2019-09-13 20:00:22,2021-03-14,2021-03-17,5,5,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004119-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-2-LTC,False,2021-03-13 07:00:00,2021-03-17 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341791,E63 2- LTC- TR12,,,PLAN,APPR,2019-09-13 20:07:21,2021-03-14,2021-03-18,5,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT9,,PM-350-S-LTC-0004170-02,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-12-LTC,False,2021-03-18 07:00:00,2021-03-22 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341791,E63 2- LTC- TR12,,,PLAN,APPR,2019-09-13 20:07:21,2021-03-14,2021-03-19,5,2,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT9,,PM-350-S-LTC-0004170-02,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-12-LTC,False,2021-03-18 07:00:00,2021-03-22 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341791,E63 2- LTC- TR12,,,PLAN,APPR,2019-09-13 20:07:21,2021-03-14,2021-03-20,5,3,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT9,,PM-350-S-LTC-0004170-02,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-12-LTC,False,2021-03-18 07:00:00,2021-03-22 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341791,E63 2- LTC- TR12,,,PLAN,APPR,2019-09-13 20:07:21,2021-03-14,2021-03-21,5,4,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT9,,PM-350-S-LTC-0004170-02,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-12-LTC,False,2021-03-18 07:00:00,2021-03-22 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016341791,E63 2- LTC- TR12,,,PLAN,APPR,2019-09-13 20:07:21,2021-03-14,2021-03-22,5,5,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT9,,PM-350-S-LTC-0004170-02,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-12-LTC,False,2021-03-18 07:00:00,2021-03-22 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - W49th St,0016345320,W49ST REPLACE BATTERY ROOM 1 AND 2 PORTABLE EYE WASH SOLUTION,,,UNASSIGNED,COMPFLD,2019-09-17 10:52:00,,,1,1,1,8,8,3,,FM,,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,,,,,,59
SSO Manh Maint,MANH - Seaport,0016346106,LEO - REPLACE BREAKER CUBICLE POS. 72 TAPE POSITION INDICATOR ASSEMBLY,,,UNASSIGNED,APPR,2019-09-18 13:53:49,,,1,1,1,8,8,3,,CM,,REPAIR,,SBU-60S-02763,M-LEO 2-311-S,ME-LEO-311-CUB-72,False,,,0,,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - E13th St / ER,0016347066,BKR-  82  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-19 20:07:21,2021-03-20,,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-1000028,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-BKR-82,True,,,1,GCB-72PMC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - E13th St / ER,0016347066,BKR-  82  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-19 20:07:21,2021-03-20,,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-1000028,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-BKR-82,True,,,1,GCB-72PMC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - E13th St / ER,0016347066,BKR-  82  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-19 20:07:21,2021-03-20,,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-1000028,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-BKR-82,True,,,1,GCB-72PMC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - TRF,0016349208,E63 1- LTC- TR 6,,,PLAN,APPR,2019-09-21 20:00:18,2021-03-22,2021-03-25,5,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004123-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-6-LTC,False,2021-03-25 07:00:00,2021-03-29 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016349208,E63 1- LTC- TR 6,,,PLAN,APPR,2019-09-21 20:00:18,2021-03-22,2021-03-26,5,2,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004123-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-6-LTC,False,2021-03-25 07:00:00,2021-03-29 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016349208,E63 1- LTC- TR 6,,,PLAN,APPR,2019-09-21 20:00:18,2021-03-22,2021-03-27,5,3,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004123-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-6-LTC,False,2021-03-25 07:00:00,2021-03-29 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016349208,E63 1- LTC- TR 6,,,PLAN,APPR,2019-09-21 20:00:18,2021-03-22,2021-03-28,5,4,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004123-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-6-LTC,False,2021-03-25 07:00:00,2021-03-29 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016349208,E63 1- LTC- TR 6,,,PLAN,APPR,2019-09-21 20:00:18,2021-03-22,2021-03-29,5,5,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-URT,,PM-349-S-LTC-0004123-02,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-6-LTC,False,2021-03-25 07:00:00,2021-03-29 15:30:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - E13th St / ER,0016351968,BKR  T 2  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-23 20:02:24,2021-03-24,,3,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000119-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T2,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016351968,BKR  T 2  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-23 20:02:24,2021-03-24,,3,2,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000119-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T2,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016351968,BKR  T 2  DT (MAJOR OR MINOR),,,POUTG,APPR,2019-09-23 20:02:24,2021-03-24,,3,3,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-050-MINOR,,SSO-BKR-0000119-1,NOM-000-99999,M-E13ST-303-S,MW-E13-303-BKR-T2,True,,,1,GCB/145 SF/P,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016352488,W42 1-BKR-CO-3413 (1200A),,,PLAN,APPR,2019-09-24 20:06:37,2021-03-25,,1,1,2,4,8,4,SSO-MECH,PM,,,M-W42-347-BKR-3413,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-3413,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - TRF,0016354970,E29ST- LTC- TR 4,,,POUTG,APPR,2019-09-27 20:01:28,2021-03-28,,5,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT59,,PM-325-S-LTC-0003748-02,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-4-LTC,True,,,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016354970,E29ST- LTC- TR 4,,,POUTG,APPR,2019-09-27 20:01:28,2021-03-28,,5,2,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT59,,PM-325-S-LTC-0003748-02,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-4-LTC,True,,,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016354970,E29ST- LTC- TR 4,,,POUTG,APPR,2019-09-27 20:01:28,2021-03-28,,5,3,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT59,,PM-325-S-LTC-0003748-02,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-4-LTC,True,,,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016354970,E29ST- LTC- TR 4,,,POUTG,APPR,2019-09-27 20:01:28,2021-03-28,,5,4,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT59,,PM-325-S-LTC-0003748-02,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-4-LTC,True,,,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016354970,E29ST- LTC- TR 4,,,POUTG,APPR,2019-09-27 20:01:28,2021-03-28,,5,5,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT59,,PM-325-S-LTC-0003748-02,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-4-LTC,True,,,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016355370,"AVE ""A""- LTC- TR 1",,,UNASSIGNED,APPR,2019-09-28 20:03:00,2021-03-29,,1,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT59,,PM-315-S-LTC-0003645-02,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-1-LTC,True,,,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
