SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016402556,W49 ST OVERHEAD CRANE 202 (NORTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2019-10-29 20:19:35,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-2-M,NOM-000-99999,M-W49ST-346-S,MW-W49-346-CRN-202,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - Seaport,0016402560,BATTERY INSPECTION C-1,,,READY,FUTR,2019-10-29 20:19:37,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000028-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016402561,0500-06 AVE A -RECTIFIER 125V - #1,,,READY,FUTR,2019-10-29 20:19:38,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000017-125-1,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016402562,BATTERY INSPECTION C-2,,,READY,FUTR,2019-10-29 20:19:39,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0014639-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016402563,0500-06 AVE A -RECTIFIER 125V - #2,,,READY,FUTR,2019-10-29 20:19:39,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000018-125-2,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016402564,BATTERY INSPECTION S-2,,,READY,FUTR,2019-10-29 20:19:40,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-48-ANT-Q,,CP-BAT-0014640-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016402565,0500-06 AVE A -RECTIFIER 48V - #2,,,READY,FUTR,2019-10-29 20:19:40,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000022-048-2,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016402603,BATTERY INSPECTION C-2,,,READY,FUTR,2019-10-29 20:20:03,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-1000034-01,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016402604,0500-06 RECTIFIER 125 - #2 INSP.-SP1,,,READY,FUTR,2019-10-29 20:20:03,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-321-S-REC-1000021,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016402617,BATTERY INSPECTION S-1,,,READY,FUTR,2019-10-29 20:20:12,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-48-ANT-Q,,CP-BAT-0000029-01,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016402618,0500-06 AVE A -RECTIFIER 48V - #1,,,READY,FUTR,2019-10-29 20:20:12,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-315-S-0000021-048-1,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016402823,0500-06 RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2019-10-29 20:22:00,2021-04-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-325-S-050006-3325,NOM-000-99999,M-E29ST-325-S,ME-E29-325-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - ASM,0016402839,FM-200 FIRE SUPPRESSION SYSTEM - 6 MONTH TESTING,,,UNASSIGNED,FUTR,2019-10-29 20:22:10,2021-04-28,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-FM-200-6M,FIRE-EQ,MW-E75-370-FSS-PHS-1-6M,NOM-000-99999,M-E75ST-370-S,MW-E75-370-FSS-PHS-1,False,,,0,FM-200,,,,,,,58
SSO Manh Maint,MANH - W49th St,0016402958,WEST 49 ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2019-10-29 20:23:22,2021-04-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-BAT-0000261,NOM-000-99999,M-W49ST-346-S,MW-W49-346-DSL-1-BAT,False,,,0,BATT-NICAD-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO Manh Maint,MANH - TRF,0016403429,CHECK AND ADJUST LIMIT SWITCHES,,,POUTG,POUTG,2019-10-30 12:55:34,,,1,1,3,8,24,3,TRFGRP,CM,,,,NOM-000-99999,M-E40ST 1-399-S,ME-E40-399-CSW-CS-1,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a limit check on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,Modified Inspection Requirements (SSO 0700-0009 Sections 5.1-5.4)	 ·         Inspect cabinet for any signs of corrosion or water intrusion	 ·         Lubricate all moving parts in cabinet	 ·         Check limit switches and stop bolts prior to any electrical operation	 ·         Perform electrical operations to check operation	 ,• Metric depth gauge • Calipers (Inside & Outside) • Lubrication • Rags and Wipes • Lift or scaffold ,,,13
SSO Manh Maint,MANH - TRF,0016403432,CHECK AND ADJUST LIMIT SWITCHES AND INVESTIGATE AND DETERMINE CAUSE OF SF6 LEAK AND REPAIR,,,POUTG,POUTG,2019-10-30 12:59:25,,,1,1,3,8,24,3,TRFGRP,CM,,,,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-CSW-1,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a limit check on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,Modified Inspection Requirements (SSO 0700-0009 Sections 5.1-5.4)	 ·         Inspect cabinet for any signs of corrosion or water intrusion	 ·         Lubricate all moving parts in cabinet	 ·         Check limit switches and stop bolts prior to any electrical operation	 ·         Perform electrical operations to check operation	 ,• Metric depth gauge • Calipers (Inside & Outside) • Lubrication • Rags and Wipes • Lift or scaffold ,,,13
SSO Manh Maint,MANH - TRF,0016403433,CHECK AND ADJUST LIMIT SWITCHES,,,POUTG,POUTG,2019-10-30 13:00:27,,,1,1,3,8,24,3,TRFGRP,CM,,,,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-CSW-2,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a limit check on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,Modified Inspection Requirements (SSO 0700-0009 Sections 5.1-5.4)	 ·         Inspect cabinet for any signs of corrosion or water intrusion	 ·         Lubricate all moving parts in cabinet	 ·         Check limit switches and stop bolts prior to any electrical operation	 ·         Perform electrical operations to check operation	 ,• Metric depth gauge • Calipers (Inside & Outside) • Lubrication • Rags and Wipes • Lift or scaffold ,,,13
SSO Manh Maint,MANH - TRF,0016403435,CHECK AND ADJUST LIMIT SWITCHES,,,POUTG,POUTG,2019-10-30 13:02:54,,,1,1,3,8,24,3,TRFGRP,CM,,,,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-CSW-3,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a limit check on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,Modified Inspection Requirements (SSO 0700-0009 Sections 5.1-5.4)	 ·         Inspect cabinet for any signs of corrosion or water intrusion	 ·         Lubricate all moving parts in cabinet	 ·         Check limit switches and stop bolts prior to any electrical operation	 ·         Perform electrical operations to check operation	 ,• Metric depth gauge • Calipers (Inside & Outside) • Lubrication • Rags and Wipes • Lift or scaffold ,,,13
SSO Manh Maint,MANH - TRF,0016403444,CHECK AND ADJUST LIMIT SWITCHES,,,POUTG,POUTG,2019-10-30 13:04:16,,,1,1,3,8,24,3,TRFGRP,CM,,,,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-CSW-4,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a limit check on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time,Modified Inspection Requirements (SSO 0700-0009 Sections 5.1-5.4)	 ·         Inspect cabinet for any signs of corrosion or water intrusion	 ·         Lubricate all moving parts in cabinet	 ·         Check limit switches and stop bolts prior to any electrical operation	 ·         Perform electrical operations to check operation	 ,• Metric depth gauge • Calipers (Inside & Outside) • Lubrication • Rags and Wipes • Lift or scaffold ,,,13
SSO Manh Maint,MANH - ASM,0016405923,0500-12 PM W110ST. HVTS M49,,,READY,FUTR,2019-10-31 20:08:26,2021-04-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,SSO-HTS-0000168,NOM-000-99999,M-W110 1-380-S,MW-W110-380-HTS-M49,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - E13th St / ER,0016413612,0500-25  125DC LOADBOARD #1,,,READY,FUTR,2019-11-02 20:07:35,2021-05-02,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-004A-S-1000027,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - TRF,0016416508,ER 60- LTC- PAR 114,,,PLAN,APPR,2019-11-03 20:02:26,2021-05-04,2021-04-06,5,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-UTR,,PM-004A-S-LTC-0003270-02,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-LTC,False,2021-04-06 07:00:00,2021-04-10 23:00:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016416508,ER 60- LTC- PAR 114,,,PLAN,APPR,2019-11-03 20:02:26,2021-05-04,2021-04-07,5,2,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-UTR,,PM-004A-S-LTC-0003270-02,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-LTC,False,2021-04-06 07:00:00,2021-04-10 23:00:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016416508,ER 60- LTC- PAR 114,,,PLAN,APPR,2019-11-03 20:02:26,2021-05-04,2021-04-08,5,3,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-UTR,,PM-004A-S-LTC-0003270-02,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-LTC,False,2021-04-06 07:00:00,2021-04-10 23:00:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016416508,ER 60- LTC- PAR 114,,,PLAN,APPR,2019-11-03 20:02:26,2021-05-04,2021-04-09,5,4,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-UTR,,PM-004A-S-LTC-0003270-02,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-LTC,False,2021-04-06 07:00:00,2021-04-10 23:00:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - TRF,0016416508,ER 60- LTC- PAR 114,,,PLAN,APPR,2019-11-03 20:02:26,2021-05-04,2021-04-10,5,5,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-UTR,,PM-004A-S-LTC-0003270-02,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-LTC,False,2021-04-06 07:00:00,2021-04-10 23:00:00,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO Manh Maint,MANH - ASM,0016417343,VENDOR CHANGE FOR CME TO  NATIONWIDE CENTRAL STATION,,,SCHED,APPR,2019-11-05 14:37:52,,,1,2,2,8,16,3,,CM,,,,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-DF,False,,,0,,,ENSURE THAT VENDOR IS WORKING SAFELY ON APPROVED SCOPE AS PER ISSUED WORK PERMIT,"Perform Job Briefing Onsite INCLUDING VENDOR  Ensure Safe Driving ENSURE THAT A TEMPORARY BADGE IS ISSUED TO CONTRACTOR IF THEY DO NOT HAVE A CONED ID MECHANIC IS RESPONSIBLE TO ENSURE THAT VENDOR IS WORKING ON APPROVED SCOPE AS PER ATTACHED FORMS AND ISSUED WP, ALSO TO ENSURE THAT PROTECTION PROVIDED IS ADEQUATE AND THAT VENDOR REMAINS WITHING THAT ZONE.  ENSURE THAT WORK SITE IS LEFT CLEAN ENSURE THAT ALL VENDORS ON SITE FOLLOW SECURITY PROTOCOL AND HAVE A BADGE",ASM Mechanic A toolbox,NONE,,59
SSO Manh Maint,MANH - Seaport,0016419764,TC - HIGHLAND TO PERFORM OWS TANK MODIFICATIONS,,,UNASSIGNED,APPR,2019-11-08 14:56:31,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,M-TC 1-306-S,MW-TC-306-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016420694,FDR 38M71 A PHASE LEAKY PIPE,,,PLAN,APPR,2019-11-09 11:41:57,,,1,1,1,8,8,5,,ENVR,,,,,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016420695,FDR 38M73T DIRTY POTHEADS,,,UNASSIGNED,APPR,2019-11-09 11:47:31,,,1,1,1,8,8,5,,CM-PR,,,,NOM-000-99999,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016426313,BKR CO-1515  (G&T),,,PLAN,APPR,2019-11-14 20:00:04,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-1101515,NOM-000-99999,M-W110 2-381-S,MW-W110-381-BKR-1515,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426314,BKR CO-1516  (G&T),,,PLAN,APPR,2019-11-14 20:00:09,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-1101516,NOM-000-99999,M-W110 2-381-S,MW-W110-381-BKR-1516,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426318,BKR CO-9034  (G&T),,,PLAN,APPR,2019-11-14 20:00:14,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0009034,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9034,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426319,BKR CO-9036  (G&T),,,PLAN,APPR,2019-11-14 20:00:14,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0009036,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9036,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426332,BKR CO-2825  (G&T),,,PLAN,APPR,2019-11-14 20:00:32,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0002825,NOM-000-99999,M-W110 1-380-S,MW-W110-380-BKR-2825,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426335,BKR CO-2822  (G&T),,,PLAN,APPR,2019-11-14 20:00:37,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0002822,NOM-000-99999,M-W110 1-380-S,MW-W110-380-BKR-2822,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0016426337,BKR CO-2276  (G&T),,,PLAN,APPR,2019-11-14 20:00:39,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002276-SUMMR,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2276,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426343,BKR CO-1761  (G&T),,,PLAN,APPR,2019-11-14 20:00:48,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001761,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-1761,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0016426346,BKR CO-1764  (G&T),,,PLAN,APPR,2019-11-14 20:00:51,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001764,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-1764,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426347,BKR CO-3461 (G&T),,,PLAN,APPR,2019-11-14 20:00:53,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT-V,SUMMR,SSO-BKR-0014647-VCB-012,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BKR-3461,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426348,BKR CO-14648  (G&T),,,PLAN,APPR,2019-11-14 20:00:53,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT-V,SUMMR,SSO-BKR-0014648-VCB-015,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BKR-14648,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0016426364,BKR CO-5004  (G&T),,,PLAN,APPR,2019-11-14 20:01:24,2021-05-15,,1,1,1,8,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0015287-VCB-005,NOM-000-99999,M-W50-344-S,MW-W50-344-BKR-5004,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426367,BKR CO-4622  (G&T),,,PLAN,APPR,2019-11-14 20:01:28,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014531-VCB-002,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4622,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426368,BKR CO-2251  (G&T),,,PLAN,APPR,2019-11-14 20:01:29,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002251,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2251,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426370,BKR CO-1765  (G&T),,,PLAN,APPR,2019-11-14 20:01:33,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001765,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-1765,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0016426381,BKR CO-2282  (G&T),,,PLAN,APPR,2019-11-14 20:01:47,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002282-SUMMR,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2282,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426382,BKR CO-2401  (G&T),,,PLAN,APPR,2019-11-14 20:01:48,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002401-SUMMR,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2401,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
