SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,16285360,0500-25 DC LOADBOARD TEST  C-4,,,READY,FUTR,7/31/2019 23:17,1/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,SSO-CP-DCS-0000022-001,NOM-000-99999,X-MH 345-440-S,X-MOT-440-LB-DC-125-4,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - WC North,16285370,STATION BATTERY INSPECTION C-1,,,READY,FUTR,7/31/2019 23:19,1/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0005037-0050005-01-001,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,16285371,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,7/31/2019 23:19,1/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0010180-0050006-0C1,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16285561,MONTHLY COMPRESSOR INSPECTION,,,UNASSIGNED,FUTR,7/31/2019 23:39,1/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16285684,FIRE EXT ANNUAL MAINTENANCE CHECK - VENDOR,,,UNASSIGNED,FUTR,7/31/2019 23:46,1/28/2021,,1,1,1,8,8,4,SSO-ONV,CMP,SSO-FEX-ANNUAL,FIRE-EQ,X-SC-3B-FIRE-EXT-A,NOM-000-99999,X-SC 138-003B-S,X-SC-3B,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16285695,FIRE EXT ANNUAL MAINTENANCE CHECK - VENDOR,,,UNASSIGNED,FUTR,7/31/2019 23:47,1/28/2021,,1,1,1,8,8,4,SSO-ONV,CMP,SSO-FEX-ANNUAL,FIRE-EQ,X-MOT-440-FIRE-EXT-A,NOM-000-99999,X-MH 345-440-S,X-MOT-440,FALSE,,,0,STATION-NPCC,,,,,,,58
SSO BX WC Maint,BX WC - WC North,16285864,BUCHANAN 345 ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,7/31/2019 23:59,1/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-BAT-0000231-A,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set   ",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Westchester,16286208,CONTROLLER FOR PUMP FACILITY DISC ERROR 500  CONSTANT ALARM,,,UNASSIGNED,APPR,8/1/2019 10:48,,,1,1,1,8,8,5,TRFGRP,ALARM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DHS-S3-HSE,FALSE,,,0,Deluge House,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16287089,2 BULBS OUT AND FUEL TEST LIGHT ON (130V/20MA BULB),,,UNASSIGNED,APPR,8/2/2019 10:25,,,1,1,1,8,8,9,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-OWS-1,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16287122,SIGNAGE FOR CONTROL CABINETS IN CONTROL ROOM,,,UNASSIGNED,APPR,8/2/2019 11:36,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16287179,OSHA SAFETY FANS OR METAL GUARDS OF TRG3,,,UNASSIGNED,APPR,8/2/2019 12:44,,,1,1,1,8,8,2,SSO-MECH,CM,,,,NOM-000-99999,W-GH-628-S,WS-GH-628,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16293911,OSSIN W TR 1 SECONDARY BUS INSP,,,PLAN,APPR,8/3/2019 20:11,2/1/2021,11/2/2020,2,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-674-S-TR 1 SEC BUS,NOM-000-99999,W-OSSIN W-674-S,WS-OSS-674-BUS-TRF-1,TRUE,11/2/2020 7:00,11/3/2020 19:30,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - WC North,16293911,OSSIN W TR 1 SECONDARY BUS INSP,,,PLAN,APPR,8/3/2019 20:11,2/1/2021,11/3/2020,2,2,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-674-S-TR 1 SEC BUS,NOM-000-99999,W-OSSIN W-674-S,WS-OSS-674-BUS-TRF-1,TRUE,11/2/2020 7:00,11/3/2020 19:30,1,BUS-SECOND,,,,,,,17
SSO BX WC Maint,BX WC - Bronx,16296247,ACADEMY HVAC UNITS NOT WORKING (RTU-1 & HV-3),,,UNASSIGNED,REWORK,8/5/2019 12:33,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16250110,BREAKER 5TR SHOW INDETERMINATE WHEN OPENED.,,,SCHED,POUTG,7/8/2019 10:29,,9/13/2020,1,1,2,8,16,3,,CM,,SCADACM,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-CUB-5TR,TRUE,9/13/2020 7:00,9/13/2020 15:30,1,CUBBANK,SSO-CUBICLE,"Troubleshoot/repair cubicle indication, position 5TR shows indeterminate when open Use provided prints Ensure indications work properly after repair Complete Datasplice round Inform supervisor of any discrepancies",#14 wire,,,,59
SSO BX WC Maint,BX WC - Westchester,16287085,"ATTEMPTED TO OPEN VIA XA-21, STATUS GOES INDETERIMINANT, WHEN SSO WENT TO VERIFY ONLY N644 WAS OPEN",,,POUTG,POUTG,8/2/2019 10:15,,,1,1,1,8,8,3,SSO-MECH,CM,,SCADACM,,,W-SB-633-S,WS-SPB-633-DSW-N666,TRUE,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16287088,BREAKER SHOWS INDETERMINANT WHEN CLOSED,,,POUTG,POUTG,8/2/2019 10:22,,,1,1,2,8,16,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-CUB-13N,TRUE,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Bronx,16296183,TR-2 BKR - BREAKER SHOWS CLOSED WHEN OPEN,,,POUTG,POUTG,8/5/2019 9:28,,,2,1,2,8,16,3,,CM,,SCADACM,,NOM-000-99999,X-179 13-451-S,X-E179-451-CUB-TR-2,TRUE,,,1,CUBBANK,SSO-CUBICLE,CHECK AND REPAIR CAUSE OF THE ECC RECEIVING AN INDETERMINATE INDICATION WHEN THE BKR IS CUT-OUT BY XA21. (DOES NOT SHOW OPEN.,"1-WITH THE BKR IN THE OPEN POSITION CHECK WITH THE ECC IF THE BKR SHOWS OPEN OR INDETERMINATE, IF THE BKR SHOWS INDETERMINATE GO TO STEP 2, IF THE BKR SHOWS OPEN NO REPAIR IS NEEDED.   2-CONNECT A VOLTAGE METER TO POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1), THE VOLTAGE SHOULD READ POSITION (+) 24V DC, IF THE VOLTAGE IS PRESENT GO TO STEP 3, IF THE VOLTAGE  IS NOT PRESENT CHECK THE FOLLOWING: 2A-IN THE 138KV I/F CABINET (BB) AT POINT P8 A POSITIVE (+) 24V DC SHOULD BE PRESENT. 2B-IN THE 138KV I/F CABINET (BB) AT POINT X5 A POSITIVE (+) 24V DC SHOULD BE PRESENT. 2C-IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1)  AT POINT TR2 A POSITIVE (+) 24V DC SHOULD BE PRESENT.  IF NO VOLTAGE IS PRESENT AT POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) AND VOLTAGE IS PRESENT AT POINT P8 IN THE 13KV 138KV I/F CABINET (BB), THEN CHECK FOR AN OPEN LINK/BROKEN WIRE FROM POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) TO POINT P8 IN THE 138KV I/F CABINET (BB). REPAIR AS NEEDED. IF NO VOLTAGE IS PRESENT AT POINT P8 IN THE 138KV I/F CABINET (BB) AND VOLTAGE IS PRESENT AT POINT X5 IN THE 138KV I/F CABINET (BB), THEN CHECK FOR AN OPEN LINK/BROKEN WIRE/DEFECTIVE RELAY FROM POINT P8 IN THE 138KV I/F CABINET (BB) TO POINT X5 IN THE 138KV I/F CABINET (BB) . REPAIR AS NEEDED. IF NO VOLTAGE IS PRESENT AT POINT X5 IN THE 13KV 138KV I/F CABINET (BB), AND VOLTAGE IS PRESENT AT POINT TR2 IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) THEN CHECK FOR AN OPEN LINK/BROKEN WIRE FROM POINT TR2 IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) TO POINT X5 IN THE 138KV I/F CABINET (BB). REPAIR AS NEEDED.    3-IN THE 13.8KV INTERFACE CABINET AT POINT RB9-5 CHECK FOR A POSITIVE (+) 24V DC, IF THE VOLTAGE IS PRESENT THEN NOTIFY PST OF A POSSIBLE XA21 PROBLEM TO THE ECC, IF THE VOLTAGE IS NOT PRESENT CHECK FOR A OPEN LINK/BROKEN WIRE BETWEEN POINT RB9-5 IN THE 13.KV I/F CABINET (JA8) TO POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) ALSO CHECK FOR A OPEN LINK/BROKEN WIRE FROM POINT TR2 TO 10A FUSE IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) .  REPAIR AS NEEDED.",STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,,,17
SSO BX WC Maint,BX WC - Bronx,16296183,TR-2 BKR - BREAKER SHOWS CLOSED WHEN OPEN,,,POUTG,POUTG,8/5/2019 9:28,,,2,2,2,8,16,3,,CM,,SCADACM,,NOM-000-99999,X-179 13-451-S,X-E179-451-CUB-TR-2,TRUE,,,1,CUBBANK,SSO-CUBICLE,CHECK AND REPAIR CAUSE OF THE ECC RECEIVING AN INDETERMINATE INDICATION WHEN THE BKR IS CUT-OUT BY XA21. (DOES NOT SHOW OPEN.,"1-WITH THE BKR IN THE OPEN POSITION CHECK WITH THE ECC IF THE BKR SHOWS OPEN OR INDETERMINATE, IF THE BKR SHOWS INDETERMINATE GO TO STEP 2, IF THE BKR SHOWS OPEN NO REPAIR IS NEEDED.   2-CONNECT A VOLTAGE METER TO POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1), THE VOLTAGE SHOULD READ POSITION (+) 24V DC, IF THE VOLTAGE IS PRESENT GO TO STEP 3, IF THE VOLTAGE  IS NOT PRESENT CHECK THE FOLLOWING: 2A-IN THE 138KV I/F CABINET (BB) AT POINT P8 A POSITIVE (+) 24V DC SHOULD BE PRESENT. 2B-IN THE 138KV I/F CABINET (BB) AT POINT X5 A POSITIVE (+) 24V DC SHOULD BE PRESENT. 2C-IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1)  AT POINT TR2 A POSITIVE (+) 24V DC SHOULD BE PRESENT.  IF NO VOLTAGE IS PRESENT AT POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) AND VOLTAGE IS PRESENT AT POINT P8 IN THE 13KV 138KV I/F CABINET (BB), THEN CHECK FOR AN OPEN LINK/BROKEN WIRE FROM POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) TO POINT P8 IN THE 138KV I/F CABINET (BB). REPAIR AS NEEDED. IF NO VOLTAGE IS PRESENT AT POINT P8 IN THE 138KV I/F CABINET (BB) AND VOLTAGE IS PRESENT AT POINT X5 IN THE 138KV I/F CABINET (BB), THEN CHECK FOR AN OPEN LINK/BROKEN WIRE/DEFECTIVE RELAY FROM POINT P8 IN THE 138KV I/F CABINET (BB) TO POINT X5 IN THE 138KV I/F CABINET (BB) . REPAIR AS NEEDED. IF NO VOLTAGE IS PRESENT AT POINT X5 IN THE 13KV 138KV I/F CABINET (BB), AND VOLTAGE IS PRESENT AT POINT TR2 IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) THEN CHECK FOR AN OPEN LINK/BROKEN WIRE FROM POINT TR2 IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) TO POINT X5 IN THE 138KV I/F CABINET (BB). REPAIR AS NEEDED.    3-IN THE 13.8KV INTERFACE CABINET AT POINT RB9-5 CHECK FOR A POSITIVE (+) 24V DC, IF THE VOLTAGE IS PRESENT THEN NOTIFY PST OF A POSSIBLE XA21 PROBLEM TO THE ECC, IF THE VOLTAGE IS NOT PRESENT CHECK FOR A OPEN LINK/BROKEN WIRE BETWEEN POINT RB9-5 IN THE 13.KV I/F CABINET (JA8) TO POINT 53A IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) ALSO CHECK FOR A OPEN LINK/BROKEN WIRE FROM POINT TR2 TO 10A FUSE IN THE 13KV CONTROL BOARD BUS SECT""S. 1 & 2 PANEL #1 (JB1) .  REPAIR AS NEEDED.",STANDARD MECHANIC TOOL KIT DIGITAL MULTIMETER,,,17
SSO BX WC Maint,BX WC - Bronx,16296737,CLEAR EGRESS FROM 13KV BUS SEC 4,,,UNASSIGNED,APPR,8/6/2019 12:37,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-MH 13-441-S,X-MOT-441,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16297251,HARRISON PUMP HOUSE FLOOR NEEDS PAINTING,,,UNASSIGNED,APPR,8/7/2019 8:57,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-PHS-1,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - WC North,14087671,"DISW 8A/8B WILL NOT OPERATOR VIA MOTOR OPERATOR, LOCAL OR REMOTE.",,,UNASSIGNED,POUTG,8/16/2015 19:11,,,1,1,1,8,8,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-DSW-8A,TRUE,,,1,DSW-VERTMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,14415394,SHOWS CLOSED WHEN OPEN.,,,POUTG,POUTG,3/10/2016 6:51,,,1,1,3,8,24,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DSW-N288,TRUE,,,1,DSW-HORZMO,SSO-DISC SWITCH,Troubleshoot indication on the open for DSW N288 Make any necessary repairs Ensure indication works properly Ensure DSW operates properly Complete datasplice round Inform supervisor of any discrepancies,"Repair indication on the open for DSW N288 Use provided print / In Attachments  Find source of problem Check cam , loose wires , contacts within the control box Make necessary repairs Ensure indication works properly Ensure DSW operates properly Complete datasplice round Inform supervisor of any discrepancies",Hand tools Wiring tools Fluke meter,,,16
SSO BX WC Maint,BX WC - Westchester,16146035,DISC SW S366  DISCONNECT SWITCH SHOWS CLOSED WHEN OPENED,,,POUTG,POUTG,5/24/2019 13:31,,,1,1,3,8,24,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DSW-S366,TRUE,,,1,DSW-HORZMO,SSO-DISC SWITCH,Troubleshoot indication on the open for DSW S366  Make any necessary repairs Ensure indication works properly Ensure DSW operates properly Complete datasplice round Inform supervisor of any discrepancies,"Repair indication on the open for DSW S366 Use provided print / In Attachments  Find source of problem Check cam , loose wires , contacts within the control box Make necessary repairs Ensure indication works properly Ensure DSW operates properly Complete datasplice round Inform supervisor of any discrepancies",Hand tools Wiring tools Fluke meter,,PST,16
SSO BX WC Maint,BX WC - Westchester,16164634,DISC SW S6A (FEEDER X28 DISC) - DISCONNECT SWITCH SHOWS OPEN WHEN CLOSED,,,UNASSIGNED,APPR,6/3/2019 14:50,,,1,1,1,8,8,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DSW-S6A,FALSE,,,0,DSW-VERTMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16309330,REPAIR/REPLACE DOOR CLOSER,,,UNASSIGNED,APPR,8/20/2019 11:48,,,1,1,1,8,8,5,SSO-MECH,CM,,,,SSO-MXW-R3320,W-WASH ST-606-S,WS-WSH-606,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16310541,FIRE PUMP - REPLACE PRESSURE RELIEF VALVE,,,UNASSIGNED,APPR,8/22/2019 8:48,,,1,1,1,8,8,5,SSO-MECH,CM,SSO-CM-DS,FIRE-EQ,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-FRP-1,FALSE,,,0,FIREPUMP,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,16185388,0500-25 DC LOADBOARD TEST  S-1,,,READY,FUTR,6/10/2019 23:19,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0S1,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-48-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16185481,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,6/10/2019 23:20,10/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0009991-0050006-0C1,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16185554,STATION BATTERY INSPECTION C-1,,,READY,FUTR,6/10/2019 23:20,11/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,,WN-MW-683-BAT-125-1-Q,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16185555,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,6/10/2019 23:20,11/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-REC-0000070-Q,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-REC-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16185578,0500-25 DC LOADBOARD TEST  S1,,,READY,FUTR,6/10/2019 23:20,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-4567,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-LB-DC-48-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16185580,0500-25 DC LOADBOARD TEST  S2,,,READY,FUTR,6/10/2019 23:20,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-5678,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - ASM,16186014,P SPBRK-PURS PLANT-M52 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:24,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-234-S-PUR-M52-HOTSPOT-INSP,NOM-000-99999,W-SB CCP-234-S,WS-SPB-234-PUR-M52,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - WC North,16186275,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,6/10/2019 23:26,8/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-MIL-681-BAT-C2-QRTLY,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,16186276,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,6/10/2019 23:26,8/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000075-Q,NOM-000-99999,W-MILL W-681-S,WN-MW-681-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16186277,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,6/10/2019 23:26,11/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-MIL-681-BAT-C2-QRTLY,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,16186278,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,6/10/2019 23:26,11/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000075-Q,NOM-000-99999,W-MILL W-681-S,WN-MW-681-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,16186280,DUN NO-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:26,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-630-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-PHS-1,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186282,DUN SO-PUMPHOUSE-PH2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:26,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-631-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-PHS-2,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186312,NTRANS-PUMPHOUSE-Y49HPFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:26,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-635-S-PHS-HPFF-HOTSPOT-INSP,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-PHS-HPFF,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186314,NTRANS-PUMPHOUSE-Y49 SCFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:26,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-635-S-PHS-SCFF-HOTSPOT-INSP,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-PHS-SCFF,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186336,DUN SO-PUMPHOUSE-PH5 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:26,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-631-S-PHS-5-HOTSPOT-INSP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-PHS-5,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186340,EV-PUMPHOUSE-PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:26,10/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-664-S-PHS-1-HOTSPOT-INSP,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-PHS-1,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - Westchester,16186342,0500-25 DC LOADBOARD TEST  S-1,,,READY,FUTR,6/10/2019 23:26,11/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0631-S-0050025-0S1,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-LB-DC-48-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16186345,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,6/10/2019 23:26,11/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0631-S-0050025-0C2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
