SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Seaport,0016426383,BKR CO-320-46  (G&T),,,PLAN,APPR,2019-11-14 20:01:50,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014806-VCB-051,NOM-000-99999,M-SP 2-320-S,MW-SEA-320-BKR-320-46,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426384,BKR CO-2404  (G&T),,,PLAN,APPR,2019-11-14 20:01:52,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002404-SUMMR,NOM-000-99999,M-ASTOR-351-S,MW-AST-351-BKR-2404,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426385,BKR CO-305-39  (G&T),,,PLAN,APPR,2019-11-14 20:01:54,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT-V,SUMMR,SSO-BKR-0014342-VCB-073,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BKR-305-39,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426391,BKR CO-2119  (G&T),,,PLAN,APPR,2019-11-14 20:02:09,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002119,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2119,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426392,BKR CO-2877  (G&T),,,PLAN,APPR,2019-11-14 20:02:12,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD-V,SUMMR,SSO-BKR-0002877,NOM-000-99999,M-W65 1-360-S,ME-W65-360-BKR-2877,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426396,BKR CO-14649  (G&T),,,PLAN,APPR,2019-11-14 20:02:25,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT-V,SUMMR,SSO-BKR-0014649-VCB-018,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-BKR-14649,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426398,BKR CO-3574  (G&T),,,PLAN,APPR,2019-11-14 20:02:30,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0003574,NOM-000-99999,M-W110 1-380-S,MW-W110-380-BKR-3574,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426399,BKR CO-3576  (G&T),,,PLAN,APPR,2019-11-14 20:02:31,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0003576,NOM-000-99999,M-W110 1-380-S,MW-W110-380-BKR-3576,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426400,BKR CO-3577  (G&T),,,PLAN,APPR,2019-11-14 20:02:32,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0003577,NOM-000-99999,M-W110 1-380-S,MW-W110-380-BKR-3577,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426403,BKR CO-2125  (G&T),,,PLAN,APPR,2019-11-14 20:02:41,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002125,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2125,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426408,BKR CO-3575  (G&T),,,PLAN,APPR,2019-11-14 20:02:52,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0003575,NOM-000-99999,M-W110 1-380-S,MW-W110-380-BKR-3575,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426412,BKR CO-1895  (G&T),,,PLAN,APPR,2019-11-14 20:03:30,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001895,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-1895,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426417,BKR CO-5060  (G&T),,,PLAN,APPR,2019-11-14 20:03:58,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0015332-VCB-005,NOM-000-99999,M-W50-344-S,MW-W50-344-BKR-5060,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426418,BKR CO-5061  (G&T),,,PLAN,APPR,2019-11-14 20:03:58,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0015333-VCB-005,NOM-000-99999,M-W50-344-S,MW-W50-344-BKR-5061,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426419,BKR CO-305-41  (G&T),,,PLAN,APPR,2019-11-14 20:03:59,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT-V,SUMMR,SSO-PM-GTDEV-2,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BKR-305-41,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Seaport,0016426420,BKR CO-305-40  (G&T),,,PLAN,APPR,2019-11-14 20:04:02,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT-V,SUMMR,SSO-PM-GTDEV-1,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-BKR-305-40,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Seaport,0016426425,BKR CO-320-55  (G&T),,,PLAN,APPR,2019-11-14 20:04:15,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014810-VCB-055,NOM-000-99999,M-SP 2-320-S,MW-SEA-320-BKR-320-55,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426427,BKR CO-1507  (G&T),,,PLAN,APPR,2019-11-14 20:04:29,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-1101507,NOM-000-99999,M-W110 2-381-S,MW-W110-381-BKR-1507,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426428,BKR CO-1508  (G&T),,,PLAN,APPR,2019-11-14 20:04:31,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-1101508,NOM-000-99999,M-W110 2-381-S,MW-W110-381-BKR-1508,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426429,BKR CO-1509  (G&T),,,PLAN,APPR,2019-11-14 20:04:32,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-1101509,NOM-000-99999,M-W110 2-381-S,MW-W110-381-BKR-1509,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426431,BKR CO-4634  (G&T),,,PLAN,APPR,2019-11-14 20:04:41,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-1001468-VCB-053,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4634,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426432,BKR CO-4627  (G&T),,,PLAN,APPR,2019-11-14 20:04:41,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-1001469-VCB-054,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4627,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426433,BKR CO-4628  (G&T),,,PLAN,APPR,2019-11-14 20:04:42,2021-05-15,,1,1,1,8,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML18-V,SUMMR,SSO-BKR-1001470-VCB-055,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4628,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426434,BKR CO-4629  (G&T),,,PLAN,APPR,2019-11-14 20:04:42,2021-05-15,,1,1,1,8,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML18-V,SUMMR,SSO-BKR-1001471-VCB-056,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4629,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426436,BKR CO-2092  (G&T),,,PLAN,APPR,2019-11-14 20:04:46,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,M-PKV-252-BKR-2092,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2092,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426438,BKR CO-1652  (G&T),,,PLAN,APPR,2019-11-14 20:04:50,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001652,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-1652,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426439,BKR CO-4625  (G&T),,,PLAN,APPR,2019-11-14 20:04:51,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-1001467-VCB-052,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4625,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426444,BKR CO-2063  (G&T),,,PLAN,APPR,2019-11-14 20:05:03,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,M-PKV-252-BKR-2063,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2063,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426445,BKR CO-2064  (G&T),,,PLAN,APPR,2019-11-14 20:05:03,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,M-PKV-252-BKR-2064,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BKR-2064,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426454,BKR CO-321-052  (G&T),,,PLAN,APPR,2019-11-14 20:05:38,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014866-001,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-BKR-321-052,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426455,BKR-CO-0144  (G&T),,,SCHED,APPR,2019-11-14 20:05:42,2021-05-15,,1,1,2,2.5,5,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000144-001,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0144,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426456,BKR-CO-0145  (G&T),,,SCHED,APPR,2019-11-14 20:05:42,2021-05-15,,1,1,2,2.5,5,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000145-001,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326-BKR-0145,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426457,BKR-CO-321-056  (G&T),,,PLAN,APPR,2019-11-14 20:05:44,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-00014870-001,NOM-000-99999,M-SP 1-321-S,MW-SEA-321-BKR-321-056,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426458,BKR CO-9021  (G&T),,,PLAN,APPR,2019-11-14 20:05:48,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0009021,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9021,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426463,BKR CO-0253  (G&T),,,PLAN,APPR,2019-11-14 20:06:10,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000253-VCB-053,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0253,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426464,BKR CO-0251  (G&T),,,PLAN,APPR,2019-11-14 20:06:11,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000251-VCB-051,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0251,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W49th St,0016426466,BKR CO-1653  (G&T),,,PLAN,APPR,2019-11-14 20:06:15,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001653,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-1653,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426474,BKR CO-2351  (G&T),,,PLAN,APPR,2019-11-14 20:06:25,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014940-VCB-066,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2351,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Seaport,0016426476,BKR CO-0255  (G&T),,,PLAN,APPR,2019-11-14 20:06:30,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000255-VCB-055,NOM-000-99999,M-TC 1-306-S,MW-TC-306-BKR-0255,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016426480,BKR CO-4630  (G&T),,,PLAN,APPR,2019-11-14 20:06:50,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-1001472,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4630,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426492,BKR CO-3410  (G&T),,,PLAN,APPR,2019-11-14 20:07:07,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003410,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-3410,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426493,BKR CO-3412  (G&T),,,PLAN,APPR,2019-11-14 20:07:10,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003412,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-3412,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W49th St,0016426498,BKR CO-1759  (G&T),,,PLAN,APPR,2019-11-14 20:07:25,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001759,NOM-000-99999,M-W65 2-361-S,ME-W65-361-BKR-1759,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426501,BKR CO-2259  (G&T),,,PLAN,APPR,2019-11-14 20:07:41,2021-05-15,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004298-001,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2259,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426503,BKR CO-9035  (G&T),,,PLAN,APPR,2019-11-14 20:07:46,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0009035,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9035,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO Manh Maint,MANH - W42nd St,0016426508,BKR CO-2126  (G&T),,,PLAN,APPR,2019-11-14 20:08:03,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002126,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-2126,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426513,BKR CO-8909  (G&T),,,PLAN,APPR,2019-11-14 20:08:12,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,BKR-0008909-VCB-000,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-8909,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO Manh Maint,MANH - W42nd St,0016426514,BKR CO-8910  (G&T),,,PLAN,APPR,2019-11-14 20:08:12,2021-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,BKR-0008910-VCB-000,NOM-000-99999,M-E75ST-370-S,MW-E75-370-BKR-8910,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
