SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16186604,0500-25 DC LOADBOARD TEST  S-2,,,READY,FUTR,6/10/2019 23:28,9/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0633-S-0050025-0S2,NOM-000-99999,W-SB-633-S,WS-SPB-633-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - ASM,16186606,P DUN-PURS PLANT-71 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:28,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-239-S-PUR-71-HOTSPOT-INSP,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239-PUR-71,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16186652,0500-0701 (A) FIRE PUMP DIESEL INSP- RAMAPO,,,SCHED,FUTR,6/10/2019 23:29,8/28/2020,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008545-002,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-DSL-FRP,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,59
SSO BX WC Maint,BX WC - ASM,16186652,0500-0701 (A) FIRE PUMP DIESEL INSP- RAMAPO,,,SCHED,FUTR,6/10/2019 23:29,8/28/2020,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008545-002,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-DSL-FRP,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,59
SSO BX WC Maint,BX WC - ASM,16186674,SB-PUMPHOUSE-PH2 M51 & M52 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-2-HOTSPOT-INSP,NOM-000-99999,W-SB-633-S,WS-SPB-633-PHS-2,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186677,SB-PUMPHOUSE-Y49 HPFF ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-Y49-HOTSPOT-INSP,NOM-000-99999,W-SB-633-S,WS-SPB-633-PHS-Y49-HPFF,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186712,SPRAINBROOK PUMPHOUSE M29 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-633-S-PHS-M29-HOTSPOT-INSP,NOM-000-99999,W-SB-633-S,WS-SPB-633-PHS-M29,FALSE,,,0,PUMPHOUS,PUMPHOUSE,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186714,P SPBRK-PURS PLANT-M51 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,11/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-234-S-PUR-M51-HOTSPOT-INSP,NOM-000-99999,W-SB CCP-234-S,WS-SPB-234-PUR-M51,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16186717,P DUN-PURS PLANT-72 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-239-S-PUR-72-HOTSPOT-INSP,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239-PUR-72,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16186719,DUN 345-PUMPHOUSE-PH4 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-634-S-PHS-4-HOTSPOT-INSP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-PHS-4,FALSE,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16186721,DUN 345-COOLING PLANT-Y50CP ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,6/10/2019 23:29,9/28/2020,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-634-S-CPL-Y50-HOTSPOT-INSP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-CPL-Y50,FALSE,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO BX WC Maint,BX WC - Westchester,16186972,CAPACITOR BANK  2   INSP - ATHENS YARD,,,POUTG,APPR,6/10/2019 23:31,10/28/2020,,3,1,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-2-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-2,TRUE,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,16186972,CAPACITOR BANK  2   INSP - ATHENS YARD,,,POUTG,APPR,6/10/2019 23:31,10/28/2020,,3,2,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-2-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-2,TRUE,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,16186972,CAPACITOR BANK  2   INSP - ATHENS YARD,,,POUTG,APPR,6/10/2019 23:31,10/28/2020,,3,3,3,10,30,4,SSO-MECH,CMP-0,SSO-CP-CAPBK-MW,SUMMR,W-MIL-681-CAP-2-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-CAP-2,TRUE,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO BX WC Maint,BX WC - Westchester,16187312,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,6/10/2019 23:34,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-606-S-050025-1234,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16188054,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:40,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-SC-3B-STATION-HS-WINT,NOM-000-99999,X-SC 138-003B-S,X-SC-3B,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,16188056,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:40,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,X-SC-3C-STATION-HS-WINT,NOM-000-99999,X-SC13-003C-S,X-SC-3C,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - ASM,16188144,0500-12 1 YR PM CEDAR ST. HVTS W21,,,READY,FUTR,6/10/2019 23:40,11/30/2020,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000110-W21,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-HTS-W21,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16188195,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:41,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-DUN-631-STATION-HS-WINT,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,16188197,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:41,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-SPB-633-STATION-HS-WINT,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16188207,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:41,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-DUN-634-STATION-HS-WINT,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16188300,STATION BATTERY INSPECTION C-1,,,READY,FUTR,6/10/2019 23:42,9/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,PRC-005,CP-BAT-0004949-0050005-01-000,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,16188301,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,6/10/2019 23:42,9/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009692-0050006-0C1,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16188368,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:42,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-WP-655A-STATION-HS-WINT,NOM-000-99999,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16188370,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:42,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-HAR-658-STATION-HS-WINT,NOM-000-99999,W-HARR-658-S,WS-HAR-658,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16188682,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:44,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-WSH-606-STATION-HS-WINT,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16188694,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:45,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-CED-616-STATION-HS-WINT,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16188696,0500-15  HOT SPOT INSPECTION - WINTER,,,PLAN,FUTR,6/10/2019 23:45,11/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,WINTR,WS-DUN-630-STATION-HS-WINT,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - ASM,16188824,0500-12 HVTS-V10 - CF100KV WEST BREAD VAN (VEH. 42641),,,READY,FUTR,6/10/2019 23:45,11/28/2020,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000094-001,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-TST-V10,FALSE,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Bronx,16189144,BATTERY INSPECTION C-21,,,READY,FUTR,6/10/2019 23:48,10/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-SEL-Q,,SSO-CP-BAT-0000030-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16189145,0500-06  RECTIFIER INSP  C-21,,,READY,FUTR,6/10/2019 23:48,10/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-454-S-0500-6.1,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16194348,GRASSLANDS ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,6/11/2019 0:28,8/28/2020,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,W-GRL-667-DSL-1-BAT-Q,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,16332142,CHECK & REPAIR BFP 123030 FAILURE,,,UNASSIGNED,APPR,9/5/2019 7:21,,,1,1,1,8,8,5,,CM,SSO-CM-DS,FIRE-EQ,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BFP-3-123031,FALSE,,,0,BP,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16338091,FLOOR NEEDS PAINTING,,,UNASSIGNED,APPR,9/9/2019 9:07,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PHS-1,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - ASM,16338092,FLOOR NEEDS PAINTING,,,UNASSIGNED,APPR,9/9/2019 9:10,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PHS-2,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Bronx,16338743,BRUCKNER (FULL/EMPTY) NITROGEN STORAGE UNITS HAVE EXCESSIVE CORRSION,,,UNASSIGNED,APPR,9/10/2019 10:42,,,1,1,1,8,8,4,,FM,,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16339495,HVAC SYSTEM (BMS) TROUBLE CRITICAL,,,UNASSIGNED,APPR,9/11/2019 9:02,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16339685,GROUNDING OF FENCES AND GATES AT HELLGATE,,,UNASSIGNED,REWORK,9/11/2019 11:29,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16341854,DISC. 7N7A OPERATING MECHANISM SHIFTING DURING USE.,,,UNASSIGNED,POUTG,9/14/2019 9:47,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-DSW-7N7A,FALSE,,,0,DSW-HORZMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16341855,TR NO 1 TAP CHANGER HANG UP ALARM NOT WORKING (TRIED NEW BULBS STILL NG),,,UNASSIGNED,APPR,9/14/2019 10:54,,,1,1,1,8,8,5,SSO-MECH,ALARM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16340813,WASHINGTON ST DIESEL GEN FLOOR NEEDS PAINTING,,,PLAN,APPR,9/13/2019 8:12,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - WC North,16345247,REPAIR 13KV FIRE ALARM PANEL AS PER ESR 2019-19177 - SEE LONG DESCRIPTION,,,UNASSIGNED,APPR,9/17/2019 7:31,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-FP,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16345252,REPAIR TR N7 SPCC MOAT WALL-CRACKS/DETERIORATION PER ESR 2018-18867 SEE LONG DESCRIPTION,,,UNASSIGNED,APPR,9/17/2019 7:53,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16345288,INSTALL PERMANENT POWER AND ALARM CABLE/CONDUIT FROM OIL MINDERS TO CONTROL ROOM SEE LONG DESCRIPTIO,,,PLAN,APPR,9/17/2019 8:53,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-ENV,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16349417,"WHEN DELUGE WAS ISOLATED TO TRANSFORMER 1, THE 'NOT FULLY OPEN' ALARM WAS NOT ACTIVE",,,UNASSIGNED,APPR,9/21/2019 20:21,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-PNL-FIRE,FALSE,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - WC North,16351384,BKR  6  DT (MAJOR OR MINOR),,,PLAN,APPR,9/22/2019 20:04,3/23/2021,,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000500-002,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-6,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - WC North,16351384,BKR  6  DT (MAJOR OR MINOR),,,PLAN,APPR,9/22/2019 20:04,3/23/2021,,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000500-002,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-6,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,16352086,BKR 5S LEAKING B PHASE FILL VALVE,,,UNASSIGNED,APPR,9/24/2019 11:54,,,1,1,1,8,8,5,SSO-MECH,ENVR,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BKR-5S,FALSE,,,0,OCB/GM-7A,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16352165,DC FEED HANDLE IS BROKEN,,,UNASSIGNED,APPR,9/24/2019 16:24,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,FALSE,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16352686,STATION FIRE ALARM DOES NOT ILLUMINATE,,,UNASSIGNED,APPR,9/25/2019 12:59,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16352734,SYN BUS/TR BRK PARTS NEED REPAIR,,,UNASSIGNED,APPR,9/25/2019 16:02,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3708,FALSE,,,0,BKRFDR,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Bronx,16353362,9M3 CIRCUIT BREAKER GAS CALL,,,UNASSIGNED,REWORK,9/26/2019 8:47,,,1,1,1,8,8,5,,CMSF6,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BKR-9M3,FALSE,,,0,GCB-CFPT,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,16355592,BATTERY INSPECTION C2,,,READY,FUTR,9/28/2019 20:08,3/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,PRC-005,X-ADY-253-BAT-C2,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
