SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W42nd St,0016428443,BKR CO-3402  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:10:30,2021-05-15,2021-04-09,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0015543,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-3402,False,2021-04-09 07:00:00,2021-04-09 15:00:00,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - W42nd St,0016428462,BKR CO-9015 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:10:41,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0009015,NOM-000-99999,M-W42 1-347-S,MW-W42-347-BKR-9015,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - W42nd St,0016428474,BKR CO-3544 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:10:48,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003544-01,NOM-000-99999,M-E63 1-349-S,ME-E63-349-BKR-3544,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - W42nd St,0016428484,BKR CO-3298  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:10:53,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003298,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-3298,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - W42nd St,0016428485,BKR CO-3299  (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:10:53,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003299,NOM-000-99999,M-W42 2-348-S,MW-W42-348-BKR-3299,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016428489,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:10:55,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-326-S-50015-01,NOM-000-99999,M-MURRAYHL-326-S,ME-MH-326,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - Seaport,0016428490,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,2019-11-15 20:10:55,2021-05-15,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-306-S-50015-01,NOM-000-99999,M-TC 1-306-S,MW-TC-306,False,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - Seaport,0016428496,BKR CO-4719 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:10:58,2021-05-15,2021-03-15,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000503,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-BKR-4719,False,2021-03-15 07:00:00,2021-03-15 15:00:00,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - ASM,0016428537,E15 SUMMERIZATION PREP- PURS-M55,,,UNASSIGNED,FUTR,2019-11-15 20:11:19,2021-05-15,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CP-PURS-SUM,SUMMR,CP-227-S-PUR-0005936,NOM-000-99999,M-E15 CCP-227-S,MW-E15-227-PUR-M55,False,,,0,PURS,,,,,,,37
SSO Manh Maint,No Labor Group,0016428540,W132 SUMMERIZATION PREP- PURS- M51S,,,UNASSIGNED,FUTR,2019-11-15 20:11:21,2021-05-15,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CP-PURS-SUM,SUMMR,CP-231-S-PUR-0005943,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M51S,False,,,0,PURS,,,,,,,37
SSO Manh Maint,MANH - TRF,0016428590,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:48,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-AVEA-TR2,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-2,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - TRF,0016428591,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:48,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-AVEA-TR5,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-5,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - TRF,0016428593,POWER WASH TRANSFORMER COOLERS,,,UNASSIGNED,FUTR,2019-11-15 20:11:50,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-E13-TR17,NOM-000-99999,M-E13 345-304-S,MW-E13-304-TRF-17,False,,,0,AUTOTR,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - TRF,0016428612,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:11:57,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-AVEA-TR1,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-1,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - Seaport,0016428627,BKR CO-4716 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:12:05,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000485,NOM-000-99999,M-LEO 2-311-S,ME-LEO-311-BKR-4716,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016428653,BKR CO-2355 (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:12:17,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014944-VCB-001,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2355,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016428654,BKR CO-2359   (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:12:18,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014948-VCB-001,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2359,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,0016428655,BKR CO-2360  (CAP BANK BKR),,,POUTG,FUTR,2019-11-15 20:12:18,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014949-VCB-001,NOM-000-99999,M-E29ST-325-S,ME-E29-325-BKR-2360,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - Seaport,0016428666,BKR CO-4715   (CAP BANK BKR),,,PLAN,FUTR,2019-11-15 20:12:23,2021-05-15,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000549,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-BKR-4715,False,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO Manh Maint,MANH - TRF,0016428668,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:12:24,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-W42-TR9,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-9,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - TRF,0016428669,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:12:25,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-W42-TR6,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-6,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - TRF,0016428670,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:12:25,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-W42-TR8,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-8,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
SSO Manh Maint,MANH - TRF,0016428671,POWER WASH TRANSFORMER COOLERS,,,PLAN,FUTR,2019-11-15 20:12:25,2021-05-15,,1,1,1,8,8,4,TRFGRP,CMP-0,,SUMMR,SSO-PWRWSH-W42-TR10,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-10,False,,,0,TRANSF,SSO-TRF-REA-REG,"Powerwash coolers  NOTE: Water spray coming into contact with the transformer bushings can cause “tracking”, which can cause equipment failure and injury to personnel.  Activating water spray with the presence of residual oil or an active oil leak could result in an oil release to the environment.  Ensure all residual oil is removed from transformer cooling systems prior to cleaning coolers or take the necessary precaution to contain.  Inspect for active oil leaks and take the necessary precautions to contain oil prior to activating the water spray.","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Communicate with Operator or Shift Manager to get permission for POWERWASHING COOLERS  POWERWASH COOLERS - * * * USE LOW PRESSURE Nozzle as to not damage the FINS, inspect FINS for Oil Leaks prior to and after pressure washing.  Inspect that all fans and pumps operate properly and as designed, including the fans and pumps on units equipped with Auxiliary Coolers. (1) Inspect cooling fans for operation, abnormal noises or vibrations. (2) Inspect oil-circulating pumps for operation, abnormal noises, vibrations, or leaks. (3) For units equipped with Auxiliary Coolers, the radiators must be pressure washed to remove dust pollen, dirt, etc. that may limit the transformers’ cooling capacity.  ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox Pressure Washer Raingear Safety Goggles Gloves ,Adequate Lengths of Garden Hose Spray Nozzles Plastic Buckets Soft car bush and 5 foot pole Oil Absorbent Pads Oil Absorbent Pigs,None,49
