SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - WC North,16362779,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,10/2/2019 8:17,11/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000479,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16369155,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,10/2/2019 20:07,10/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,NPCC,SSO-BAT-0000279,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16369156,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,10/2/2019 20:07,10/28/2020,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008541-0050006-0C2,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16369336,REPAIR WOODEN BATHROOM FLOOR,,,UNASSIGNED,WMATL,10/3/2019 11:13,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16369482,POS 34B TCM RELAY NEEDS TO BE REPLACED,,,POUTG,APPR,10/3/2019 18:24,,,1,1,1,2,2,5,,CM,,,,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CUB-34B,TRUE,,,1,CUBFDR,SSO-CUBICLE,Replace TCM relay Using provided print to identify relay location (relay circled in red) Complete datasplice round Inform supervisor of any discrepancies,Replace TCM relay Using provided print to identify relay location (relay circled in red) Complete datasplice round Inform supervisor of any discrepancies,,TCM Material,,17
SSO BX WC Maint,BX WC - WC North,16371659,RUN PERMANENT CLOSE FEED FOR BKR F7,,,PLAN,POUTG,10/4/2019 21:08,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,TRUE,,,1,GCB/HVB,SSO-BREAKER HV,Buchanan : RUN PERMANENT CLOSE FEED FOR BKR F7 ,M-Scope area / Dig up bluestone and dirt  run underground conduit ( PVC ) pull new feed from Assembly  ,,,,59
SSO BX WC Maint,BX WC - Bronx,16371738,"NEED OUTLET CHANGED IN PUMP HOUSE FOR CAMERAS (NO CFCI ON OUTLET), OR A DEDICATED OUTLET",,,UNASSIGNED,REWORK,10/5/2019 16:24,,,1,1,1,8,8,5,,FM,,,,NOM-000-99999,X-SC 138-003B-S,X-SC-3B-SEC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16374499,BKR CO-1104,,,PLAN,APPR,10/6/2019 20:02,4/6/2021,,1,1,2,4,8,4,SSO-MECH,PM,,,SSO-BKR-0001194-1A,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1104,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - WC North,16374979,EXPIRED 9/2019,,,UNASSIGNED,APPR,10/7/2019 19:02,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-EWH-3,FALSE,,,0,EYEWASH SEALED,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,15584064,BKR 3W LOW GAS TRIPS NOT WIRED TO TC2,,,PLAN,POUTG,4/24/2018 6:58,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-BKR-3W,TRUE,,,1,GCB/FA2,SSO-BREAKER HV,Install jumpers for low gas/low oil trip for trip coil 2 Test breaker operations using TC2 Complete datasplice round Inform supervisor of any discrepancies,Check breaker control cabinet,,,,51
SSO BX WC Maint,BX WC - Westchester,16375529,"PUMP OUT OWS VALVE PITS 2,3 AND 4 AND DETERMINE CAUSE OF WATER INTRUSION.",,,UNASSIGNED,APPR,10/8/2019 8:36,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-ENV,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16375805,RUN PERMANENT CONDUIT FOR THE OIL MINDERS FEED ON TR #2 & #4.,,,PLAN,APPR,10/8/2019 17:41,,,1,1,1,8,8,2,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,FALSE,,,0,STATION-DIST,,,,"mechanic tools , fluke meter , 1"" Pipe bender, 1""  pipe threader, cutting oil, pads and bucket, ruler, ",2C/12 cable,,59
SSO BX WC Maint,BX WC - WC North,16376405,BKR  7  DT (MAJOR OR MINOR),,,PLAN,APPR,10/8/2019 20:05,4/8/2021,,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000560-002,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-7,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - WC North,16376405,BKR  7  DT (MAJOR OR MINOR),,,PLAN,APPR,10/8/2019 20:05,4/8/2021,,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000560-002,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-BKR-7,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - ASM,16378032,ANNUAL CHEMICAL INVENTORY GEHSI E09.07,,,UNASSIGNED,FUTR,10/9/2019 20:11,11/28/2020,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CHEM-INV,,SSO-CHEM-DUNPUR,NOM-000-99999,W-DUN CCP-239-S,WS-DUN-239,FALSE,,,0,STATION-PURS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16378141,COVERS MISSING,,,UNASSIGNED,APPR,10/10/2019 8:30,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-EWH-1,FALSE,,,0,EYEWASH PLUMB,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,2,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,3,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,4,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,5,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,6,5,8,40,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16379007,REPAIR BREAKER 4 SLOW CLOSE OPERATION,,,POUTG,POUTG,10/10/2019 22:09,,,7,7,4,8,32,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-BKR-4,TRUE,,,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16379225,PK1 SCREEN IS DOWN IN PK2 CONTROL ROOM,,,UNASSIGNED,APPR,10/11/2019 13:19,,,1,1,1,8,8,3,,CM,,CCRDI,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16386784,FIRE PANEL ALARM-FAN RSF-1 SWITCHGEAR,,,UNASSIGNED,APPR,10/17/2019 8:28,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16387108,CONTACTS PITTED AND DIRTY,,,UNASSIGNED,APPR,10/17/2019 15:04,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-TOS-1-4,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16387111,CONTACTS PITTED AND DIRTY,,,UNASSIGNED,APPR,10/17/2019 15:07,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-TOS-2-3,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - WC North,16387126,INSTALL PERMANENT GROUNDING-HAND RAIL-WEST SIDE OF CONTROL ROOM,,,UNASSIGNED,APPR,10/17/2019 18:00,,,1,1,1,8,8,5,SSO-MECH,CM-PR,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16388853,FIRE ALARM CONTROL PANEL IN TROUBLE - NETWORK NOT RESPONDING - INPUT DISARMED - SIGNAL CIRCUIT DISAR,,,UNASSIGNED,APPR,10/18/2019 20:51,,,1,1,1,8,8,3,SSO-MECH,ALARM,,,,NOM-000-99999,W-ELMSF-660-S,WS-ELM-660-PNL-FIRE,FALSE,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,16388890,CAP BANK BREAKER C1 SHOWS A DUAL INDICATION ON THE MINIC PANEL WHEN BREAKER IS CLOSED,,,POUTG,APPR,10/19/2019 11:40,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-GH-628-S,WS-GH-628,TRUE,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16391643,REPAIR DISCONNECT SW. STANTION,,,UNASSIGNED,APPR,10/21/2019 12:07,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-DSW-10A,FALSE,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Bronx,16391678,HIGH VOLTAGE CABLE IN HIGH VOLTAGE BOX SECTION 5 CONNECTION HAS COME OFF,,,UNASSIGNED,APPR,10/21/2019 16:40,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 13-451-S,X-E179-451-BUS-5,FALSE,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16391681,DISC SW BTE1 HAS NO FEED,,,UNASSIGNED,POUTG,10/21/2019 16:49,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-179 138-450-S,X-E179-450-DSW-BTE2,TRUE,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - WC North,16392717,EMER LIGHT #6 IN SWGR IS N.G.,,,UNASSIGNED,APPR,10/22/2019 7:36,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16392939,ON GOING - BROKEN TOP PLATE AND ON ONE AND OTHERS HAVE CRACKS,,,UNASSIGNED,APPR,10/22/2019 13:44,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16393506,OPERATOR CALLED D.O. HE INDICTED THERE WER NO ALARMS ASSOCIATED WITH LOAD BOARD,,,UNASSIGNED,APPR,10/23/2019 14:22,,,1,1,1,8,8,3,,ALARM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-LB-DC-125-1,FALSE,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,16393512,OPERATOR CALLED D.O. HE INDICTED THERE WER NO ALARMS ASSOCIATED WITH LOAD BOARD,,,UNASSIGNED,APPR,10/23/2019 14:33,,,1,1,1,8,8,3,,ALARM,,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-LB-DC-125-2,FALSE,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - WC North,16393528,STANCHIONS AND BARRIERS NEEDED AROUND SHARP EDGES AND RAISED CABLE COVERS,,,UNASSIGNED,APPR,10/23/2019 15:32,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16393538,SIGNAGE NEEDED FOR DIESEL GENERATOR AND DOORS LEAVING SWITCHGEAR,,,UNASSIGNED,APPR,10/23/2019 15:32,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16393539,HAND RAILS NEEDED ON OTHER SIDE OF DIESEL GEN STAIRS,,,UNASSIGNED,APPR,10/23/2019 15:32,,,1,1,1,8,8,4,SSO-MECH,FM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16393547,SEAL CREVICES IN L&P MOAT,,,UNASSIGNED,APPR,10/23/2019 16:13,,,1,1,1,8,8,3,TRFGRP,FM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-TRF-1,FALSE,,,0,LPTRAN,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16394257,G&T GOT STUCK IN CUBICLE / RACKING IN OF G&T TOUGH / HANDLE MECHANISM RELEASE WAS STUCK,,,UNASSIGNED,APPR,10/24/2019 13:13,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1833,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Bronx,16394285,"GROUND INDICATING LAMP DID NOT COME ON. BULB WAS REPLACED, RESISTOR WAS 2800 OHMS. NO GND LIGHT  IND",,,UNASSIGNED,APPR,10/24/2019 14:03,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-LB-DC-48-2,FALSE,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,16394909,RUBBER SPILL BERMS FOR SITE CONTAINMENT,,,UNASSIGNED,APPR,10/25/2019 14:11,,,1,1,1,8,8,5,,ENVC,,,,SSO-MXW-B3118,X-HG 13-402-S,X-HG-402-ENV,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16396114,REMOVE PLANTS AND WEEDS FROM OWS,,,UNASSIGNED,APPR,10/26/2019 11:11,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16396123,TREE GROWING INTO STATION FENCING NEAR LEFT SIDE OF STATIION,,,UNASSIGNED,APPR,10/26/2019 18:12,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16396126,"STAIRWELL A- CONTROL ROOM DOOR ACCESS ON LOWER LEVEL HAS BAD CONTACTS,",,,UNASSIGNED,APPR,10/26/2019 18:12,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16399426,"BREAKER#11 ARS SELECTOR SWITCH NEEDS MAINTENANCE, EXTREMELY DIFFICULT TO TURN SWITCH",,,UNASSIGNED,APPR,10/28/2019 3:52,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-RHS-3,FALSE,,,0,RELAYHOUSE,,,,,,,20
SSO BX WC Maint,BX WC - WC North,16399819,CELL # 40 HAD A LOW VOLTAGE  READING OF 2.133,,,UNASSIGNED,APPR,10/28/2019 14:23,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - WC North,16399820,SOME TOP PLATES ON CELLS HAVE LARGE CRACKS,,,UNASSIGNED,APPR,10/28/2019 14:24,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - ASM,16400099,0500-12 1 YR PM ROCKVIEW  HVTS W35,,,READY,FUTR,10/28/2019 20:07,4/27/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,W-RKV-638-HTS-W35,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-HTS-W35,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Bronx,16400293,REPAIR TEMPERATURE CONTROL ALARM SYSTEM IN FM 200 ROOM,,,UNASSIGNED,APPR,10/29/2019 13:51,,,1,1,1,8,8,5,,CM-PR,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16401419,STATION BATTERY INSPECTION C-1,,,READY,FUTR,10/29/2019 20:07,4/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,SSO-CP-BAT-0000040-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16401420,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,10/29/2019 20:07,4/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2000,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16401434,STATION BATTERY INSPECTION C-2,,,READY,FUTR,10/29/2019 20:07,4/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,SSO-CP-BAT-0000041-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16401435,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,10/29/2019 20:07,4/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2001,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16401449,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,10/29/2019 20:07,4/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000111-0050006-0C1,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16401564,BATTERY INSPECTION C-2,,,READY,FUTR,10/29/2019 20:09,4/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004896-0050005-01-003,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16401565,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,10/29/2019 20:09,4/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.2,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16401585,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,10/29/2019 20:09,4/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,NPCC,W-PVLY-701-BAT-C1-Q,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16401586,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,10/29/2019 20:09,4/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008539-0050006-0C1,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16401606,0500-25 DC LOADBOARD TEST  C2,,,READY,FUTR,10/29/2019 20:09,4/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0658-S-0050025-0C2,NOM-000-99999,W-HARR-658-S,WS-HAR-658-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16401630,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,10/29/2019 20:09,4/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-635-S-050025-1234,NOM-000-99999,W-NTRANS-635-S,WS-NTS-635-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16401680,0500-25 DC LOADBOARD TEST  C1,,,READY,FUTR,10/29/2019 20:10,4/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-0658-S-0050025-0C1,NOM-000-99999,W-HARR-658-S,WS-HAR-658-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
