SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,16425552,CE-SS-6250 - BARKSDALE INSP - 15055L,,,READY,APPR,11/13/2019 20:06,5/14/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0001009-001,NOM-000-99999,X-HG 138-403-S,X-HG-403-PSW-15055L,FALSE,,,0,Barksdale Sw,,Calibrate Barksdale switches as per procedure 0500-0086 Ensure Operator verifies set points with Shift Manager Perform barksdale inspection Clean up area Dispose of any oil debris properly Complete datasplice round and create cm work order for any discrepancies Inform supervisor of any discrepancies ,"Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Barksdale Calibration Kit ,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit,59
SSO BX WC Maint,BX WC - WC North,16425762,345KV HMI INDICATING A FAULTY ALARM UP ON BREAKER#11,,,UNASSIGNED,APPR,11/14/2019 13:27,,,1,1,1,8,8,3,SSO-MECH,ALARM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-PNL,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16425795,HIGH CELL TO CELL READINGS,,,UNASSIGNED,APPR,11/14/2019 18:49,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,16426325,BKR CO-6000  (G&T),,,PLAN,APPR,11/14/2019 20:00,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002443,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-6000,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426338,BKR CO-1058  (G&T),,,PLAN,APPR,11/14/2019 20:00,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001151-1A,NOM-000-99999,X-HG 13-402-S,X-HG-402-BKR-1058,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426350,BKR CO-2728  (G&T),,,PLAN,APPR,11/14/2019 20:00,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,W-WP-655A-BKR-2728-PM,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BKR-2728,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426351,BKR CO-1832  (G&T),,,PLAN,APPR,11/14/2019 20:00,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001832-001,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1832,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426352,BKR CO-1833  (G&T),,,PLAN,APPR,11/14/2019 20:00,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001833-001,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1833,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426361,BKR CO-1218  (G&T),,,PLAN,APPR,11/14/2019 20:01,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001218-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1218,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426377,BKR CO-5187  (G&T),,,PLAN,APPR,11/14/2019 20:01,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001981-064,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5187,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426387,BKR CO-5188  (G&T),,,PLAN,APPR,11/14/2019 20:01,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001982-065,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-5188,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426393,BKR CO-6002  (G&T),,,PLAN,APPR,11/14/2019 20:02,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001603-VCB-047,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-6002,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426402,BKR CO-6001  (G&T),,,PLAN,APPR,11/14/2019 20:02,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001602-VCB-00,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-6001,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426409,BKR CO-2746  (1200A),,,PLAN,APPR,11/14/2019 20:03,5/15/2021,,1,1,2,4,8,4,SSO-MECH,PM,,,X-E179-451-BKR-2746,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-2746,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,16426410,BKR CO-2747  (1200A),,,PLAN,APPR,11/14/2019 20:03,5/15/2021,,1,1,2,4,8,4,SSO-MECH,PM,,,X-E179-451-BKR-2747,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-2747,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML18 Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Perform electrical Checks of Stored Energy Operating Mechanism Perform Lubrication of breaker components Perform breaker cleaning Perform micro-ohm Perform Breaker Timing Tests Perform a vacuum integrity test Perform insulation resistance testing (open & closed positions) Check and record the counter reading Perform a final inspection of the circuit breaker For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies ",Perform breaker/cubicle pm Follow Instruction 0700-0715 and 0700-0706 and ensure objectives are all completed  ,"• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,16426413,BKR CO-4203  (G&T),,,PLAN,APPR,11/14/2019 20:03,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000606-VCB-020,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669-BKR-4203,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426416,BKR CO-4202  (G&T),,,PLAN,APPR,11/14/2019 20:03,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000605-VCB-019,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669-BKR-4202,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426423,BKR CO-0386  (G&T),,,PLAN,APPR,11/14/2019 20:04,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000386-001,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0386,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426435,BKR CO-1229  (G&T),,,PLAN,APPR,11/14/2019 20:04,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001229-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-1229,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426440,BKR CO-2810  (G&T),,,PLAN,APPR,11/14/2019 20:04,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000772-VCB 001101,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-BKR-2810,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426448,BKR CO-1635  (G&T),,,PLAN,APPR,11/14/2019 20:05,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001635-001,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1635,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426451,BKR CO-6551  (G&T),,,PLAN,APPR,11/14/2019 20:05,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0006551-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BKR-6551,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426453,BKR CO-1634  (G&T),,,PLAN,APPR,11/14/2019 20:05,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001634-001,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1634,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426460,BKR CO-0338  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000338-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0338,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426461,BKR CO-0339  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000339-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0339,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426465,BKR CO-0988  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000988-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BKR-0988,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426467,BKR CO-0340  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000340-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BKR-0340,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426470,BKR CO-0365  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000365-001,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-0365,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426477,BKR CO-6002  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002448,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-6002,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426481,BKR CO-0535  (G&T),,,UNASSIGNED,APPR,11/14/2019 20:06,5/15/2021,,1,1,1,8,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML18-V,SUMMR,SSO-BKR-0000535-001,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694-BKR-0535,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17|18
SSO BX WC Maint,BX WC - Westchester,16426483,BKR CO-1497  (G&T),,,PLAN,APPR,11/14/2019 20:06,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001497-001,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-1497,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426500,BKR CO-6024  (G&T),,,PLAN,APPR,11/14/2019 20:07,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001997-VCB,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-6024,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426506,BKR CO-9060  (G&T),,,PLAN,APPR,11/14/2019 20:07,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-1001000-VCB 01,NOM-000-99999,X-SC13-003C-S,X-SC-3C-BKR-9060,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
