SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - E13th St / ER,0016563612,ER 60 0500-06 RECTIFIER #1 - 125V INSP.,,,READY,FUTR,2020-02-28 20:20:28,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-004A-REC-1,SSO-MMH-F3456,M-ER 60-004A-S,MW-ER-4A-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - E13th St / ER,0016563613,BATTERY INSPECTION 125V-2,,,READY,FUTR,2020-02-28 20:20:30,2021-08-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000169-Q,SSO-MMH-F3456,M-ER 60-004A-S,MW-ER-4A-BAT-125-2-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - E13th St / ER,0016563614,ER 60 0500-06 RECTIFIER #2 - 125V INSP.,,,READY,FUTR,2020-02-28 20:20:30,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-004A-REC-2,SSO-MMH-F3456,M-ER 60-004A-S,MW-ER-4A-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016563723,W49 ST OVERHEAD CRANE 201 (SOUTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2020-02-28 20:21:36,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-1-M,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346-CRN-201,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - W49th St,0016563724,W49 ST OVERHEAD CRANE 203 (30 TON) MONTHLY INSPECTION,,,READY,FUTR,2020-02-28 20:21:37,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-3-M,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346-CRN-203,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - Murray Hill / E40th St,0016563729,BATTERY INSPECTION C-1,,,READY,FUTR,2020-02-28 20:21:40,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0016372-01,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016563730,0500-06 RECT INSPECT 125V DC #1,,,READY,FUTR,2020-02-28 20:21:40,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-339-S-REC-16476,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016563731,BATTERY INSPECTION C-2,,,READY,FUTR,2020-02-28 20:21:41,2021-08-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0016373-01,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016563732,0500-06 RECT INSPECT 125V DC #2,,,READY,FUTR,2020-02-28 20:21:41,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-399-S-REC-16477,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016563814,W49 ST OVERHEAD CRANE 202 (NORTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2020-02-28 20:22:26,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-2-M,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346-CRN-202,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - Seaport,0016564056,FIRE EXT ANNUAL MAINTENANCE CHECK - VENDOR,,,UNASSIGNED,FUTR,2020-02-28 20:24:22,2021-08-28,,1,1,1,8,8,4,SSO-ONV,CMP,SSO-FEX-ANNUAL,FIRE-EQ,MW-TC-306-FIRE-EXT-A,SSO-OMS-F3231,M-TC 1-306-S,MW-TC-306,False,,,0,STATION-DIST,,,,,,,58
SSO Manh Maint,MANH - ASM,0016564099,BTRY INSP  -DIESEL GEN - E15,,,READY,FUTR,2020-02-28 20:24:45,2021-08-28,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-DG-BAT-0000190,SSO-MMH-F3141,M-E15 CCP-227-S,MW-E15-227-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO Manh Maint,MANH - W49th St,0016564207,0500-06 RECTIFIER #1-125V INSPECTION-W50,,,READY,FUTR,2020-02-28 20:25:42,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-344-S-0000259-REC1,SSO-MMH-F3456,M-W50-344-S,MW-W50-344-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016564265,0500-06  RECTIFIER #2 - 125V INSPECTION,,,READY,FUTR,2020-02-28 20:26:12,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-350-S-050006-6605,SSO-MMH-F3456,M-E63 2-350-S,ME-E63-350-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016564330,0500-06  RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2020-02-28 20:26:43,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-349-S-050006-125-1,SSO-MMH-F3456,M-E63 1-349-S,ME-E63-349-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016564445,0500-06 RECTIFIER #2-125V INSPECTION-W50,,,READY,FUTR,2020-02-28 20:27:41,2021-08-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-344-S-0000260-REC2,SSO-MMH-F3456,M-W50-344-S,MW-W50-344-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016564556,FDR 4M63-41S - SHUTTERS IN CUBICLE DO NOT COME DOWN WHEN BREAKER\ G&T IS RACKED OUT,,,POUTG,POUTG,2020-02-29 17:11:31,,,1,1,2,8,16,3,,CM,,,,SSO-MMH-F3468,M-E40ST 1-399-S,ME-E40-399-BUS-4S,False,,,0,Bus LV - In,SSO-BUS SECTION,"*****REMINDER***** MANAGE & LIMIT DISTRACTIONS S.T.A.R Stop, Think, Act & Review Job Assignments.   ","Perform job briefing Speak to Operator in station or notify shift desk if there is no operator on job task. Bring all tools and material needed for breaker inspection. Follow Job plan tools and material list. Shutters on G&T off of tracks, remove and reset side peices holding shutters in place. May need to remove broken nylon screws and replace with nylon screws with metal inserts. Do operational test on shutters with stabs to make sure stab does not hit shutter Verify shutters work in association with key interlocks  Follow job briefing No WP needed if breaker is OOS Fill out proper paperwork if necessary  Clean up area Report results to Supervisor ",Mechanics tool bag Nylon screws/stainless Easy out and tap and die set    ,Cleaning materials and rags   ,,17
SSO Manh Maint,MANH - W42nd St,0016573373,CE-SS-6250 - BARKSDALE INSP - FDR W42-38M42-F (4),,,PLAN,APPR,2020-03-01 20:04:33,2021-08-31,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0002097-001,SSO-MMH-B3080,M-W42 1-347-S,MW-W42-347-POT-38W42,False,,,0,POTHEAD,SSO-POTHEAD,Calibrate Barksdale switches as per procedure 0500-0086,"Ensure job briefing /  Practice Safe Driving Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Hand Tools  Barksdale Calibration Kit Spill control equipment Multimeter,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit  ***Engineering specification (CE-TI-XXXX)  must be added to job plan***,5
SSO Manh Maint,MANH - ASM,0016574595,0500-12 1 YR PM CHERRY ST. HVTS M17,,,READY,FUTR,2020-03-02 20:08:29,2021-08-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000032-002,SSO-MMH-R3405,M-CHERRY-305-S,MW-CHR-305-HTS-M17,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016574596,0500-12 1 YR PM AVE.A  HVTS M18,,,READY,FUTR,2020-03-02 20:08:30,2021-08-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000033-002,SSO-MMH-R3405,M-AVE A-315-S,ME-AVA-315-HTS-M18,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016574597,0500-12 1 YR PM LEO ST. HVTS M19,,,READY,FUTR,2020-03-02 20:08:30,2021-08-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000034-002,SSO-MMH-R3405,M-LEO 1-310-S,ME-LEO-310-HTS-M19,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016574598,0500-12 1 YR PM W19ST. HVTS M5,,,READY,FUTR,2020-03-02 20:08:31,2021-08-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000039-002,SSO-MMH-R3405,M-W19ST-330-S,ME-W19-330-HTS-M5,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016574600,0500-12 1 YR PM SEAPORT HVTS M16,,,READY,FUTR,2020-03-02 20:08:32,2021-08-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000031-002,SSO-MMH-R3405,M-SP 2-320-S,MW-SEA-320-HTS-M16,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016574606,0500-12 1 YR PM  HVTS M37 - W50,,,READY,FUTR,2020-03-02 20:08:35,2021-08-31,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000142,SSO-MMH-R3405,M-W50-344-S,MW-W50-344-HTS-M37,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - Seaport,0016575062,0500-25 DC LOADBOARD TEST-LB-2-48V,,,READY,FUTR,2020-03-03 20:08:51,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-311-S-0014623,SSO-MMH-F3456,M-LEO 2-311-S,ME-LEO-311-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016575063,DC LOADBOARD TEST-2B-125V,,,READY,FUTR,2020-03-03 20:08:51,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-311-S-0014622,SSO-MMH-F3456,M-LEO 2-311-S,ME-LEO-311-LB-DC-125-2B,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016575064,0500-25 DC LOADBOARD TEST-LB-1-48V,,,READY,FUTR,2020-03-03 20:08:52,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-310-S-0014516,SSO-MMH-F3456,M-LEO 1-310-S,ME-LEO-310-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016575065,0500-25 DC LOADBOARD TEST-LB-1-125V,,,READY,FUTR,2020-03-03 20:08:52,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-336-S-50025-02,SSO-MMH-F3456,M-E36ST-336-S,ME-E36-336-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016575067,DC LOADBOARD TEST-1B-125V,,,READY,FUTR,2020-03-03 20:08:53,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-310-S-50025-02,SSO-MMH-F3456,M-LEO 1-310-S,ME-LEO-310-LB-DC-125-1B,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016575070,0500-25 DC LOADBOARD TEST-LB-2-125V,,,READY,FUTR,2020-03-03 20:08:54,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-336-S-0015260,SSO-MMH-F3456,M-E36ST-336-S,ME-E36-336-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016575079,DC LOADBOARD TEST-1A-125V,,,READY,FUTR,2020-03-03 20:08:59,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-310-0003102,SSO-MMH-F3456,M-LEO 1-310-S,ME-LEO-310-LB-DC-125-1A,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016575080,DC LOADBOARD TEST-2A-125V,,,READY,FUTR,2020-03-03 20:08:59,2021-09-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-311-0003101,SSO-MMH-F3456,M-LEO 2-311-S,ME-LEO-311-LB-DC-125-2A,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016575715,PLC SCREEN WAS FROZEN. NEEDS TO BE  REBOOTED FEW TIMES A WEEK,,,PLAN,APPR,2020-03-05 10:50:41,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MMH-S3127,M-W49ST-346-S,MW-W49-346-PHS-2,False,,,0,PUMPHOUS,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,34
SSO Manh Maint,MANH - W49th St,0016577395,W65TH ST BREAKER CART PULLEY CABLE DEFECTIVE NEEDS TO BE REPLACED,,,UNASSIGNED,COMPFLD,2020-03-07 18:49:02,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3404,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016579909,W65TH BKR 8SY SHOWS INDETERMINATE WHEN CLOSED. VERIFIED CLOSED BY OPERATOR.,,,POUTG,POUTG,2020-03-09 07:43:51,,,1,1,1,8,8,3,,CM,,SCADACM,,SSO-MMH-P3412,M-W65 2-361-S,ME-W65-361-CUB-8SY,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - E13th St / ER,0016580367,EAST RIVER DISCONNECT SW 44463 DIFFICULT TO CLOSE,,,UNASSIGNED,POUTG,2020-03-09 22:41:11,,,1,1,1,8,8,5,,CM,,,,SSO-MMH-B3382,M-ER 60-004A-S,MW-ER-4A-DSW-44463,True,,,1,DISCSW,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - W49th St,0016581115,W50TH TEST SET # 1/TEST SET #1 ( 3760-0035535 ) NO LEADS / NEEDS TO BE TESTED,,,UNASSIGNED,APPR,2020-03-11 10:23:06,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3405,M-W50-344-S,MW-W50-344-TST,False,,,0,STATION-DIST,,,,,,,59
