SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16426509,BKR CO-1006  (G&T),,,PLAN,APPR,11/14/2019 20:08,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001006-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BKR-1006,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426511,BKR CO-6006  (G&T),,,PLAN,APPR,11/14/2019 20:08,5/15/2021,,1,1,2,2,4,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-BRU-401-BKR-6006,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-6006,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426512,BKR CO-1520  (G&T),,,READY,APPR,11/14/2019 20:08,5/15/2021,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWLVAC-ASD,SUMMR,SSO-BKR-0001520-001,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-BKR-1520,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,,"Use DataSplice job plan in accordance with SSO Procedure 0700-0803 to perform inspection• Inspect Roller Interlocks•	Lubrication•	Visual inspection•	 Check side operating arms, linkages, and rails for signs of bending or damage•	 Test Mica discs.  Do not remove.  Replace if failed.•	 Perform operational checks, both electrically and mechanically•	 Inspect Primary contacts•	 Wipe down G&T•	 Inspect erosion indicator•	 Resistance check across breaker contacts to ground shoe• 	Inspect and operate shutters. Insert stabs and ensure proper operation•	 Check functionality of key(kurk) interlocksComplete DataSplice job plan and notify supervisor ","Meg-ohm meter (Megger, Biddle, etc.)Micro-ohm meterMultimeterTest Box Standard, metric hand tools (sockets, wrenches, etc.) Flashlight Vacuum cleaner Appropriate PPE (face shield, goggles, etc.)","Lint-free cloth Use Lube by Number Kit, Mobil 28 Barrier tape Denatured alcohol Scotch Brite May need Mica Discs",,17|18
SSO BX WC Maint,BX WC - Westchester,16426570,BKR CO-3534  (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-HAR-658-BKR-3534,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3534,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426571,BKR CO-3535  (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-HAR-658-BKR-3535,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3535,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426573,BKR CO-3487  (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-HAR-658-BKR-3487,NOM-000-99999,W-HARR-658-S,WS-HAR-658-BKR-3487,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426574,BKR CO-3742 (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003742,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-3742,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426575,BKR CO-3743 (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003743,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-3743,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426576,BKR CO-3744 (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003744,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-3744,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Bronx,16426577,BKR CO-3745 (G&T),,,PLAN,APPR,11/14/2019 20:09,5/15/2021,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003745,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BKR-3745,FALSE,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm on ML17/17H G&T Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform insulation resistance testing (open & closed positions) Complete data splice round and create cm work orders for discrepancies ","Perform breaker/cubicle pm Follow Instruction 0700-0713 ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","Test umbilical cord Standard tools (sockets, wrenches etc. for all other parts) Wiring tools Microhm meter ","Lint-free cloth Solvent, Precision NF or equivalent Barrier tape Breaker Lube kit  Lubricant, grease, GE type 0282A2048P009 or equivalent ",,17|18
SSO BX WC Maint,BX WC - Westchester,16426910,SPBK : REPAIR DOMESTIC WATER SUPPLY FOR STATION,,,UNASSIGNED,APPR,11/15/2019 13:17,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16426933,ORDER/INSTALL DRAIN BLOCKER MATS,,,UNASSIGNED,APPR,11/15/2019 15:55,,,1,1,1,8,8,5,SSO-MECH,ENVC,,,,SSO-MXW-B3118,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16426935,ENSURE DUCT IS ASBESTOS FREE AND FIX OLD L&P CABLES IN GROUND,,,PLAN,APPR,11/15/2019 15:55,,,5,1,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16426935,ENSURE DUCT IS ASBESTOS FREE AND FIX OLD L&P CABLES IN GROUND,,,PLAN,APPR,11/15/2019 15:55,,,5,2,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16426935,ENSURE DUCT IS ASBESTOS FREE AND FIX OLD L&P CABLES IN GROUND,,,PLAN,APPR,11/15/2019 15:55,,,5,3,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16426935,ENSURE DUCT IS ASBESTOS FREE AND FIX OLD L&P CABLES IN GROUND,,,PLAN,APPR,11/15/2019 15:55,,,5,4,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16426935,ENSURE DUCT IS ASBESTOS FREE AND FIX OLD L&P CABLES IN GROUND,,,PLAN,APPR,11/15/2019 15:55,,,5,5,3,8,24,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16427944,BKR CO-2935  (CAP BANK BKR),,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-GH-628-BKR-2935,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-2935,FALSE,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,16427946,BKR CO-2959  (CAP BANK BKR),,,POUTG,FUTR,11/15/2019 20:06,5/15/2021,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-WSH-606-BKR-2959,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-2959,FALSE,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Westchester,16427947,BKR CO-2957 (CAP BANK BKR),,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-GH-628A-BKR-2957,NOM-000-99999,W-GH-628-S,WS-GH-628-BKR-2957,FALSE,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,16427949,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-455-S-0050015-01-024,NOM-000-99999,X-PKCH 1-455-S,X-PK-455,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,16427955,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,X-ADY-253-HOTSPOT-A,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Bronx,16427963,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-456-S-0050015-01-011,NOM-000-99999,X-TREMONT-456-S,X-TRE-456,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,16427972,BKR CO-2964  (CAP BANK BKR),,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,WS-WSH-606-BKR-2964,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606-BKR-2964,FALSE,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,16427975,BKR CO-3027 (CAP BANK BKR),,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,2,4,8,4,sso-mech,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,X-BRU-401-BKR-3027,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-BKR-3027,FALSE,,,0,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17H Mechanism Perform visual inspection of breaker condition Perform inspection of breaker components (i.e. wiring, bolted connections) Perform inspection of Primary Disconnects Perform Spring Discharge Interlocking System Tests Slow close of Circuit Breaker Check Contact Wipe Check Contact Gap. Check Contact Erosion Visually inspect Control Wiring Inspect Auxiliary Secondary Contacts  Perform mechanical Checks of Stored Energy Operating Mechanism Perform electrical Checks of Stored Energy Operating Mechanism Perform breaker cleaning Perform Lubrication of breaker components Perform micro-ohm Perform Breaker Timing Tests Perform insulation resistance testing (open & closed positions) For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies "," Perform breaker/cubicle pm Follow Instruction 0700-0713 and 0700-0706 and ensure objectives are all completed a draft for instruction 0700-0713 is attached, please provide feedback of any corrections or items that may have been missed   ","• 2500 volt Meg-ohm-meter • Micro-Ohm Meter • Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Wiring tools • Barrier tape or equivalent barrier material / equipment • Masking tape • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent",,17|18
SSO BX WC Maint,BX WC - Bronx,16427977,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-003B-S-0050015-01-01,NOM-000-99999,X-SC13-003C-S,X-SC-3C,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16427978,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0616-S-0050001-01,NOM-000-99999,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16427979,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0634-S-0050001-01,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,16427980,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0664-S-0050001-01,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - Westchester,16427981,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0660-S-0050001-01,NOM-000-99999,W-ELMSF-660-S,WS-ELM-660,FALSE,,,0,STATION-TRANS,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,59
SSO BX WC Maint,BX WC - WC North,16427982,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0706-S-0050001-01,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,16427983,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0681-S-0050001-01,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,16427984,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0701-S-0050001-01,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - WC North,16427985,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-0668-S-0050001-01,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,16427986,0500-15  HOT SPOT INSPECTION - SPRING,,,PLAN,FUTR,11/15/2019 20:06,5/15/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-HOTSP-01,SUMMR,CP-401-S-0050015-01-014,NOM-000-99999,X-BRUCK-401-S,X-BRU-401,FALSE,,,0,STATION-DIST,,Complete the semi-annual hotspot inspection for the station Follow procedure 0500-0015 Analyze and download pictures Enter hotspot in Engage hotspot module Create Maximo for all hotspot above monitoring level Complete Datasplice job plan  Provide the Supervisor/Planner with the list of hotspots found  ,"Please make a request from the desk, to have the cap banks put in service 1 at a time to shoot the hotspots, the night before.  If no operator is present follow procedure 0300 - 0061.  Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification.  To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (in attachments) Enter all required information Upload hotspot picture Click save -if a hotspot for the equipment already exist  -and the location is the same   -Click select to add new picture and temperature for hotspot -If hotspot is on same equipment but different location  -Click create new hotspot to save all data   ",Infrared camera Computer with FLIR software ,, ,24
