SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016581127,WEST 50TH TEST SET #3,,,UNASSIGNED,APPR,2020-03-11 10:29:54,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-B3134,M-W50-344-S,MW-W50-344-TST,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016581128,WEST 50TH PORTIBLE TEST SET/PORTIBLE TEST SET SITTING ON FLOOR CART MISSING,,,UNASSIGNED,APPR,2020-03-11 10:34:48,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-B3134,M-W50-344-S,MW-W50-344-TST,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Seaport,0016581282,SEAPORT - REPLACE TOS-A-SYN (B-SYN DEFECTIVE AND THEY BOTH SHARE CONTROLS),,,UNASSIGNED,POUTG,2020-03-11 14:34:10,,,1,1,1,8,8,5,,CM,,,,NOM-000-34513,M-SP 1-321-S,MW-SEA-321-TOS-A-SYN,False,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO Manh Maint,MANH - ASM,0016588239,CP 6 - PUMP #1 INLET HOSE LEAKING,,,UNASSIGNED,APPR,2020-03-18 12:27:27,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MMH-S3127,M-E13 345-304-S,MW-E13-304-CPL-6,False,,,0,COOLPLAN,,,,,,,59
SSO Manh Maint,MANH - W49th St,0016589383,W50ST POTHEAD 38M45 PORCLELAIN DAMAGE ON A AND C PHASE,,,UNASSIGNED,APPR,2020-03-19 23:55:07,,,1,1,1,8,8,5,,CM,,,,SSO-MMH-P3335,M-W50-344-S,MW-W50-344-POT-38M45,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - Seaport,0016589517,SEA PORT COMPANY SERVICE TAG MISSING FROM EXTINGUSIHER ON ROOF (CAP BANK AREA),,,PLAN,APPR,2020-03-20 12:33:05,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3325,M-SP 2-320-S,MW-SEA-320,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - Seaport,0016594253,"AVE A ONLY CAM ""01""WORKING. OTHER CAMS HAVE  DISTORTED SIGNALS.",,,UNASSIGNED,APPR,2020-03-24 13:53:51,,,1,1,1,8,8,3,,CM,,SEC-R,,SSO-MMH-R3325,M-AVE A-315-S,ME-AVA-315,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016596656,ER- SMOKE DETECTOR FINDINGS - REWIRING REQUIRED,,,PLAN,APPR,2020-03-27 08:35:03,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3079,M-ER 60-004A-S,MW-ER-4A-FP,False,,,0,,,,,,,,59
SSO Manh Maint,MANH - ASM,0016428540-01,W132 SUMMERIZATION PREP- PURS- M51S BELT/GREASE HEAT EXCHANGERS MOTOR -SUMMER PREP,0016428540-01,W132 SUMMERIZATION PREP- PURS- M51S BELT/GREASE HEAT EXCHANGERS MOTOR -SUMMER PREP,PLAN,FUTR,2019-11-15 20:11:21,2021-05-15,,1,1,3,10,30,4,AUXSUP,CMP-0,SSO-CP-PURS-SUM,SUMMR,CP-231-S-PUR-0005943,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M51S,False,,,0,PURS,,None,"Ensure Safe Driving & PERFORM JOB BRIEFING Communicate with Operator or Shift Manager to get permission for whatever part of Summer Prep is being performed. Ensure that proper isolation for fan repairs is in place and that stop tags or lock out/tag out is utilized ENSURE THAT proper fall protection is used as required for all fan inspections and repairs SUMMER PREP INCLUDES: 1. Operational checks of all exhaust fans, pre-cooler and glycol fans, oil and glycol pumps  2. Belt Replacement and Greasing of all bearings for fans 3. Pre-cooler pressure washing ENSURE that work site is left clean and report all findings and repairs to SUPERVISOR",ASM Mechanic A Toolbox pressure washer,fan belts grease guns,NONE,59
SSO Manh Maint,No Labor Group,0016428540-02,W132 SUMMERIZATION PREP- PURS- M51S POWERWASH HEAT EXCHANGERS-SUMMER PREP,0016428540-02,W132 SUMMERIZATION PREP- PURS- M51S POWERWASH HEAT EXCHANGERS-SUMMER PREP,UNASSIGNED,FUTR,2019-11-15 20:11:21,2021-05-15,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-CP-PURS-SUM,SUMMR,CP-231-S-PUR-0005943,NOM-000-99999,M-W132 CP-231-S,MW-W132-231-PUR-M51S,False,,,0,PURS,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016596789,W110TH ST BKR 1504 BINDING IN POS 7SYS - CHECK AND REPAIR BOTH BKR & CUBICLE,,,POUTG,POUTG,2020-03-27 18:27:53,,,1,1,1,8,8,2,,CM,,,,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-CUB-7SYS,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - W42nd St,0016597980,E75TH ST BKR S2W - INDICATION SHOW OPEN WHEN CLOSED (ELECTRICALLY),,,POUTG,POUTG,2020-03-28 09:50:17,,,1,1,1,8,8,3,,ALARM,,,,,M-E75ST-370-S,MW-E75-370-CUB-S2W,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - W42nd St,0016602044,W110 1 CO-3596  (1200A),,,READY,APPR,2020-03-29 20:06:25,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003596,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3596,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016602045,W110 1 CO-3597  (1200A),,,READY,APPR,2020-03-29 20:06:25,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003597,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3597,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016602046,W110 1 CO-3598  (3000A),,,READY,APPR,2020-03-29 20:06:26,2021-09-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003598,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3598,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - ASM,0016602166,EDG - COOLANT FREEZING POINT ABOVE SPEC,,,READY,APPR,2020-03-30 08:27:14,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MMH-B3136,M-E13 345-304-S,MW-E13-304-DSL-MY,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO Manh Maint,MANH - W49th St,0016602746,BATTERY INSPECTION S-1,,,READY,FUTR,2020-03-30 20:07:30,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-48-SEL-Q,,CP-BAT-0000038-01,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016602747,0500-06 RECTIFIER #1 - 48V INSPECTION,,,READY,FUTR,2020-03-30 20:07:30,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16029,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016602749,BATTERY INSPECTION S-2,,,READY,FUTR,2020-03-30 20:07:31,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-48-SEL-Q,,CP-BAT-0000039-01,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016602750,0500-06 RECTIFIER #2 - 48V INSPECTION,,,READY,FUTR,2020-03-30 20:07:31,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16127,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - ASM,0016602762,E 13 ST-COOLING PLANT CP-8 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:07:37,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-CPL-8-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-CPL-8,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO Manh Maint,MANH - ASM,0016602765,E 13 ST-COOLING PLANT CP-2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:07:39,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-CPL-2-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-CPL-2,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO Manh Maint,MANH - ASM,0016602766,E 13 ST-COOLING PLANT CP-3 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:07:39,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-CPL-3-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-CPL-3,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO Manh Maint,MANH - ASM,0016602767,E 13 ST-COOLING PLANT CP-4 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:07:40,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-CPL-4-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-CPL-4,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO Manh Maint,MANH - ASM,0016602769,E 13 ST-COOLING PLANT CP-6 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:07:41,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-CPL-6-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-CPL-6,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO Manh Maint,MANH - ASM,0016602770,E 13 ST-COOLING PLANT CP-7 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:07:41,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-CPL-7-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-CPL-7,False,,,0,COOLPLAN,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,59
SSO Manh Maint,MANH - E13th St / ER,0016602845,0800-06  OIL/WATER SEPARATOR MTCE INSP QUARTERLY,,,UNASSIGNED,FUTR,2020-03-30 20:08:17,2021-09-28,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-INS-SKT-800-10,OSME,SSO-INS-004A-S-OWS-023,SSO-MMH-B3117,M-ER 60-004A-S,MW-ER-4A-OWS-1,False,,,0,OIL/WATER SEPR,,,,,,,59
SSO Manh Maint,MANH - ASM,0016603206,0500-0701 (A) EMERG DIESEL GEN INSP- W49,,,READY,FUTR,2020-03-30 20:11:18,2021-09-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0007022-002,SSO-MMH-R3123,M-W49ST-346-S,MW-W49-346-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - ASM,0016603206,0500-0701 (A) EMERG DIESEL GEN INSP- W49,,,READY,FUTR,2020-03-30 20:11:18,2021-09-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0007022-002,SSO-MMH-R3123,M-W49ST-346-S,MW-W49-346-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - ASM,0016603362,ASTOR-PUMPHOUSE PHS-1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:12:32,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-351-S-PHS-1-HOTSPOT-INSPECT,SSO-MMH-R3127,M-ASTOR-351-S,MW-AST-351-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016603381,AVE A-PUMPHOUSE PHS-1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:12:42,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-315-S-PHS-1-HOTSPOT-INSPECT,SSO-MMH-R3127,M-AVE A-315-S,ME-AVA-315-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016603385,AVE A-PUMPHOUSE PHS-2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:12:44,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-315-S-PHS-2-HOTSPOT-INSPECT,SSO-MMH-R3127,M-AVE A-315-S,ME-AVA-315-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016603392,CHERRY ST-PUMPHOUSE PHS-1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-03-30 20:12:47,2021-09-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-305-S-PHS-1-HOTSPOT-INSPECT,SSO-MMH-R3127,M-CHERRY-305-S,MW-CHR-305-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - Seaport,0016603665,FACILITY PLAN REVIEW,,,READY,FUTR,2020-03-30 20:15:02,2021-09-28,,1,1,0,1,0,4,SSO-MGR,CMP-0,SSO-FACILITYPLAN,,CP-306-S-0010020-01,NOM-000-99999,M-TC 1-306-S,MW-TC-306,False,,,0,STATION-DIST,,Review Facility Plan Prints for given station Submit changes to Engineering Complete datasplice plan Inform supervisor of any changes,"Review Facility Plan Prints for given station -Attachment provide, also in datasplice round Walk station and note any updates required for print Submit changes to Engineering Complete datasplice plan Inform supervisor of any changes",Station Facility Plan Prints,,,59
SSO Manh Maint,MANH - W49th St,0016603808,DC LOADBOARD TEST-LB-2-125V,,,READY,FUTR,2020-03-30 20:16:08,2021-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,SSO-DCLB-351-1,SSO-MMH-F3456,M-ASTOR-351-S,MW-AST-351-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W49th St,0016603809,DC LOADBOARD TEST-LB-2-125V,,,READY,FUTR,2020-03-30 20:16:09,2021-09-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,SSO-DCLB-351-2,SSO-MMH-F3456,M-ASTOR-351-S,MW-AST-351-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - Seaport,0016603875,BATTERY INSPECTION C-1,,,READY,FUTR,2020-03-30 20:16:46,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000013-01,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016603876,0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2020-03-30 20:16:48,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-306-S-REC-0000003,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Seaport,0016603877,BATTERY INSPECTION C-2,,,READY,FUTR,2020-03-30 20:16:48,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000014-01,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016603878,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2020-03-30 20:16:49,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-306-S-REC-0000004,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016603884,BATTERY INSPECTION C-1,,,READY,FUTR,2020-03-30 20:16:52,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000010-01,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016603885,0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2020-03-30 20:16:53,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000001,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016603886,BATTERY INSPECTION C-1,,,READY,FUTR,2020-03-30 20:16:53,2021-09-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,CP-BAT-0015876-01,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
