SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016603887,0500-06 RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2020-03-30 20:16:54,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16028,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016603888,BATTERY INSPECTION C-2,,,READY,FUTR,2020-03-30 20:16:55,2021-09-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,CP-BAT-0016042-01,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - W49th St,0016603906,W49 ST OVERHEAD CRANE 201 (SOUTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2020-03-30 20:17:05,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-1-M,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346-CRN-201,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - W49th St,0016603907,W49 ST OVERHEAD CRANE 203 (30 TON) MONTHLY INSPECTION,,,READY,FUTR,2020-03-30 20:17:05,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-3-M,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346-CRN-203,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - Murray Hill / E40th St,0016603920,BATTERY INSPECTION C-2,,,READY,FUTR,2020-03-30 20:17:12,2021-09-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000012-01,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016603921,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2020-03-30 20:17:12,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000002,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W49th St,0016603992,W49 ST OVERHEAD CRANE 202 (NORTH QUAD) MONTHLY INSPECTION,,,READY,FUTR,2020-03-30 20:17:53,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,M-W49-346-CRN-2-M,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346-CRN-202,False,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO Manh Maint,MANH - E13th St / ER,0016604323,BATTERY INSPECTION C-1,,,READY,FUTR,2020-03-30 20:20:31,2021-09-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,SSO-BAT-0000177-Q,SSO-MMH-F3456,M-E13ST-303-S,MW-E13-303-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - E13th St / ER,0016604324,0500-06 RECTIFIER C-1  - 125V DC INSP. (Q),,,READY,FUTR,2020-03-30 20:20:31,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-SSO-303-S-0006103,SSO-MMH-F3141,M-E13ST-303-S,MW-E13-303-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016604352,E40TH RACK W LGATE 42464 MONTHLY INSP,,,UNASSIGNED,FUTR,2020-03-30 20:20:45,2021-09-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VEH-INSP-MNTHLY,,SSO-INSP-VEH-0042464-M,SSO-OMS-F3231,M-E40ST 1-399-S,ME-E40-399-VEH-42464,False,,,0,,,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016604393,BATTERY INSPECTION C-2,,,READY,FUTR,2020-03-30 20:21:06,2021-09-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,SSO-BAT-0000178-Q,SSO-MMH-F3456,M-E13ST-303-S,MW-E13-303-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO Manh Maint,MANH - E13th St / ER,0016604394,0500-06 RECTIFIER  C-2 - 125V DC INSP.,,,READY,FUTR,2020-03-30 20:21:06,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-SSO-303-S-0006107,SSO-MMH-F3141,M-E13ST-303-S,MW-E13-303-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016604408,0500-06 RECTIFIER #1 125V DC  INSPECTION,,,READY,FUTR,2020-03-30 20:21:13,2021-09-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SSO-370-S-0007458,SSO-MMH-F3456,M-E75ST-370-S,MW-E75-370-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO Manh Maint,MANH - W42nd St,0016605090,W110 1 CO-3588  (1200A),,,READY,APPR,2020-03-31 20:00:44,2021-09-30,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003588,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3588,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016605091,W110 1 CO-3589  (1200A),,,READY,APPR,2020-03-31 20:00:45,2021-09-30,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003589,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3589,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016605092,W110 1 CO-3590  (3000A),,,READY,APPR,2020-03-31 20:00:46,2021-09-30,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003590,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3590,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016605093,W110 1 CO-3591  (3000A),,,READY,APPR,2020-03-31 20:00:46,2021-09-30,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003591,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3591,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - E13th St / ER,0016605094,EAST 13TH STREET - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,2020-03-31 20:00:52,2021-09-30,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-E13,,SSO-CVI-E13,SSO-MMH-P3074,M-E13 345-304-S,MW-E13-304,False,,,0,STATION-TRANS,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO Manh Maint,MANH - E13th St / ER,0016605095,STRAY  VOLTAGE TESTING - MILLYARD,,,PLAN,APPR,2020-03-31 20:00:53,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-MILL,,CP-303-S-STRAYVTG,SSO-MMH-P3074,M-E13ST-303-S,MW-E13-303,False,,,0,STATION-TRANS,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - E13th St / ER,0016605096,STRAY  VOLTAGE TESTING - EAST 13TH,,,PLAN,APPR,2020-03-31 20:00:54,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-E13,,CP-304-S-STRAYVTG,SSO-MMH-P3074,M-E13 345-304-S,MW-E13-304,False,,,0,STATION-TRANS,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - W42nd St,0016605099,WEST 42ND STR - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,2020-03-31 20:02:05,2021-09-30,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-W42,,SSO-CVI-W42,SSO-MMH-P3074,M-W42 1-347-S,MW-W42-347,False,,,0,STATION-DIST,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO Manh Maint,MANH - W42nd St,0016605100,STRAY  VOLTAGE TESTING - WEST 42ND,,,PLAN,APPR,2020-03-31 20:02:05,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-W42,,CP-347-S-STRAYVTG,SSO-MMH-P3074,M-W42 1-347-S,MW-W42-347,False,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - W42nd St,0016605103,W110 1 CO-3586  (1200A),,,READY,APPR,2020-03-31 20:05:02,2021-09-30,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003586,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3586,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Seaport,0016605105,CHERRY STR- CRITICAL VISUAL INSPECTION,,,PLAN,APPR,2020-03-31 20:05:20,2021-09-30,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-CHERR,,SSO-CVI-CHERR,SSO-MMH-P3074,M-CHERRY-305-S,MW-CHR-305,False,,,0,STATION-DIST,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO Manh Maint,MANH - Seaport,0016605106,STRAY  VOLTAGE TESTING - CHERRY ST.,,,PLAN,APPR,2020-03-31 20:05:21,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-CHERR,,CP-305-S-STRAYVTG,SSO-MMH-P3074,M-CHERRY-305-S,MW-CHR-305,False,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016605110,EAST 36TH STR - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,2020-03-31 20:05:27,2021-09-30,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-E36,,SSO-CVI-E36,SSO-MMH-P3074,M-E36ST-336-S,ME-E36-336,False,,,0,STATION-DIST,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016605111,STRAY  VOLTAGE TESTING - EAST 36TH,,,PLAN,APPR,2020-03-31 20:05:27,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-E36,,CP-336-S-STRAYVTG,SSO-MMH-P3074,M-E36ST-336-S,ME-E36-336,False,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - Seaport,0016605112,LEONARD STR - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,2020-03-31 20:05:33,2021-09-30,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-LNRD,,SSO-CVI-LNRD,SSO-MMH-P3074,M-LEO 1-310-S,ME-LEO-310,False,,,0,STATION-DIST,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO Manh Maint,MANH - Seaport,0016605113,STRAY  VOLTAGE TESTING - LEONARD ST.,,,PLAN,APPR,2020-03-31 20:05:33,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-LNRD,,CP-310-S-STRAYVTG,SSO-MMH-P3074,M-LEO 1-310-S,ME-LEO-310,False,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - Seaport,0016605116,TRADE CENTER- CRITICAL VISUAL INSPECTION,,,PLAN,APPR,2020-03-31 20:05:35,2021-09-30,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-TRDCTR,,SSO-CVI-TRDCTR,SSO-MMH-P3074,M-TC 1-306-S,MW-TC-306,False,,,0,STATION-DIST,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO Manh Maint,MANH - Seaport,0016605117,STRAY  VOLTAGE TESTING - TRADE CENTER,,,PLAN,APPR,2020-03-31 20:05:35,2021-09-30,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-TRDCTR,,CP-306-S-STRAYVTG,SSO-MMH-P3074,M-TC 1-306-S,MW-TC-306,False,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016605227,W19TH ST FDR DISCONNECT SWITCH STUCK-WILL NOT MOVE,,,PLAN,APPR,2020-04-01 13:08:27,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-B3382,M-W19ST-330-S,ME-W19-330-CUB-41S,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - ASM,0016610892,0500-12 1 YR PM SEAPORT HVTS M15,,,READY,FUTR,2020-04-01 20:07:56,2021-09-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000030-002,SSO-MMH-R3405,M-SP 2-320-S,MW-SEA-320-HTS-M15,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016610894,0500-12 1 YR PM  HVTS M7 - W50,,,READY,FUTR,2020-04-01 20:07:57,2021-09-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000041-002,SSO-MMH-R3405,M-W50-344-S,MW-W50-344-HTS-M7,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - ASM,0016610907,0500-12 1 YR PM E29ST. HVTS M14,,,READY,FUTR,2020-04-01 20:08:04,2021-09-30,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000029-002,SSO-MMH-R3405,M-E29ST-325-S,ME-E29-325-HTS-M14,False,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO Manh Maint,MANH - W42nd St,0016610911,0500-06 RECTIFIER  #2  125V DC  INSPECTION,,,READY,FUTR,2020-04-01 20:08:05,2021-09-30,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SSO-370-S-0007462,SSO-MMH-F3456,M-E75ST-370-S,MW-E75-370-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
