SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - TRF,0016611071,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:12,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-1-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611072,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:12,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-2-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611073,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:12,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-AVE A-315-S,ME-AVA-315-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611074,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:12,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E29ST-325-S,ME-E29-325-TRF-1-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611079,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:13,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-TRF-10-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611080,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:13,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-TRF-6-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611081,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:14,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-TRF-7-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611082,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:14,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-TRF-8-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611083,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:14,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E40ST 2-400-S,ME-E40-400-TRF-9-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611084,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:14,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-13-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611085,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:14,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-2-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611086,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:14,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611087,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:15,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 1-349-S,ME-E63-349-TRF-6-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611088,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:15,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-10-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611089,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:15,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-11-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611090,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:15,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-12-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611091,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:15,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-7-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611092,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:16,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-8-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611093,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:16,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E63 2-350-S,ME-E63-350-TRF-9-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611094,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,2020-04-02 16:27:16,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-TRF-1S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611095,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,2020-04-02 16:27:16,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-TRF-2S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611096,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:16,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-TRF-3S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611097,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:16,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-TRF-4S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611098,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:17,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-TRF-5S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611099,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:17,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-LEO 1-310-S,ME-LEO-310-TRF-6S-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611101,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:17,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W19ST-330-S,ME-W19-330-TRF-3-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611102,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:17,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W19ST-330-S,ME-W19-330-TRF-4-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611103,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:17,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W19ST-330-S,ME-W19-330-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611104,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:18,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W65 2-361-S,ME-W65-361-TRF-7-BSH,True,,,1,BUSHING,BUSHING,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611105,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:18,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611106,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:18,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-TRF-1-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611107,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:18,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-TRF-2-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611108,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:18,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E13ST-303-S,MW-E13-303-TRF-6-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611110,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:19,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-TRF-10-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611111,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:19,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-TRF-11-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611113,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:19,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E13 345-304-S,MW-E13-304-TRF-15-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611117,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:20,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E75ST-370-S,MW-E75-370-TRF-2-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611118,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:20,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E75ST-370-S,MW-E75-370-TRF-3-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611119,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:20,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E75ST-370-S,MW-E75-370-TRF-4-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611120,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-E75ST-370-S,MW-E75-370-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
