SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - TRF,0016611121,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-111-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611122,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-112-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611123,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-113-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611124,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,2021-04-06,5,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-BSH,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611124,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,2021-04-07,5,2,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-BSH,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611124,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,2021-04-08,5,3,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-BSH,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611124,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,2021-04-09,5,4,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-BSH,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611124,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:21,,2021-04-10,5,5,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-ER 60-004A-S,MW-ER-4A-REG-114-BSH,True,2021-04-06 07:00:00,2021-04-10 23:00:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611136,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:24,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380-TRF-1-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611137,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:24,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380-TRF-2-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611138,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:24,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380-TRF-3-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611139,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:25,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380-TRF-4-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611140,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:25,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 1-380-S,MW-W110-380-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611142,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:25,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 2-381-S,MW-W110-381-TRF-9-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611143,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:25,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 1-347-S,MW-W42-347-TRF-1-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611144,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:25,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 1-347-S,MW-W42-347-TRF-2-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611146,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:26,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 1-347-S,MW-W42-347-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611147,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:26,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-10-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611148,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:26,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-6-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611149,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:26,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-8-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611150,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-9-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611151,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-TRF-3-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611152,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-TRF-4-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016611153,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-02 16:27:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W49ST-346-S,MW-W49-346-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - W42nd St,0016612259,0500-25 D. C. SYSTEMS-LB-1-048V,,,READY,FUTR,2020-04-02 20:08:40,2021-10-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-347-S-1000040-01,SSO-MMH-F3456,M-W42 1-347-S,MW-W42-347-LB-DC-48-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W42nd St,0016612263,0500-25 D. C. SYSTEMS-LB-2-048V,,,READY,FUTR,2020-04-02 20:08:43,2021-10-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-348-S-1000041-01,SSO-MMH-F3456,M-W42 2-348-S,MW-W42-348-LB-DC-48-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - TRF,0016613834,INTERRUPTER-CI- 9B,,,SCHED,APPR,2020-04-03 20:00:47,2021-10-03,2021-09-29,3,1,3,8,24,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0006662-01,SSO-MXW-R3318,M-SP 2-320-S,MW-SEA-320-INT-CI-9B,True,2021-09-29 07:00:00,2021-10-01 19:00:00,1,INTERRUP,SSO-INTERRUPTER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,17
SSO Manh Maint,MANH - TRF,0016613834,INTERRUPTER-CI- 9B,,,SCHED,APPR,2020-04-03 20:00:47,2021-10-03,2021-09-30,3,2,3,8,24,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0006662-01,SSO-MXW-R3318,M-SP 2-320-S,MW-SEA-320-INT-CI-9B,True,2021-09-29 07:00:00,2021-10-01 19:00:00,1,INTERRUP,SSO-INTERRUPTER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,17
SSO Manh Maint,MANH - TRF,0016613834,INTERRUPTER-CI- 9B,,,SCHED,APPR,2020-04-03 20:00:47,2021-10-03,2021-10-01,3,3,3,8,24,4,SSO-MECH,PM,SSO-PM-CI-00,,SSO-INT-0006662-01,SSO-MXW-R3318,M-SP 2-320-S,MW-SEA-320-INT-CI-9B,True,2021-09-29 07:00:00,2021-10-01 19:00:00,1,INTERRUP,SSO-INTERRUPTER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,17
SSO Manh Maint,MANH - TRF,0016613837,CIRCUIT SWITCHER-CS- 9A,,,SCHED,APPR,2020-04-03 20:06:17,2021-10-03,2021-09-29,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0003683-01,SSO-MXW-R3318,M-SP 2-320-S,MW-SEA-320-CSW-CS-9A,True,2021-09-29 07:00:00,2021-10-01 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
