SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - ASM,16443222,0500-0701 (A) EMERG DIESEL GEN INSP,,,READY,FUTR,11/28/2019 20:14,5/28/2021,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-CP-DSL-0000015-004,NOM-000-99999,W-WP-655A-S,WS-WP-655A-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,16443222,0500-0701 (A) EMERG DIESEL GEN INSP,,,READY,FUTR,11/28/2019 20:14,5/28/2021,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-CP-DSL-0000015-004,NOM-000-99999,W-WP-655A-S,WS-WP-655A-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - WC North,16443262,STATION BATTERY INSPECTION C-1 - ATHENS YARD,,,READY,FUTR,11/28/2019 20:14,5/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-CAL-A,,W-MIL-681-BAT-C1-Q-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BAT-125-1-ATHEN,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16443263,0500-06  RECTIFIER  INSPECTION C1 - ATHENS YARD,,,READY,FUTR,11/28/2019 20:14,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,W-MW-681-REC-1-ATHENS,NOM-000-99999,W-MILL W-681-S,WN-MW-681-REC-125-1-ATHEN,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16443423,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,11/28/2019 20:16,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-REC-0000070-Q,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-REC-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16443463,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,11/28/2019 20:16,5/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,NPCC,W-MIL-681-BAT-C2-QRTLY,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - WC North,16443464,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,11/28/2019 20:16,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000075-Q,NOM-000-99999,W-MILL W-681-S,WN-MW-681-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,16443480,0500-0701 (A) EMERG DIESEL GEN INSP- PLVY N,,,READY,FUTR,11/28/2019 20:16,5/28/2021,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008544-002,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-DSL-1,TRUE,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,16443480,0500-0701 (A) EMERG DIESEL GEN INSP- PLVY N,,,READY,FUTR,11/28/2019 20:16,5/28/2021,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0008544-002,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-DSL-1,TRUE,,,1,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,16443591,0500-12 HVTS-V10 - CF100KV WEST BREAD VAN (VEH. 42641),,,READY,FUTR,11/28/2019 20:17,5/28/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000094-001,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-TST-V10,FALSE,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16443694,0500-25 DC LOADBOARD TEST  C-2,,,READY,FUTR,11/28/2019 20:18,5/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,SSO-CP-DCS-0000002-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16443740,0500-25 DC LOADBOARD TEST  C-1,,,READY,FUTR,11/28/2019 20:19,5/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,SSO-CP-DCS-0000001-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - ASM,16443858,0500-0701 (A) EMERG DIESEL GEN INSP,,,READY,FUTR,11/28/2019 20:20,5/28/2021,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-CP-DSL-0000011-004,NOM-000-99999,X-HG 138-403-S,X-HG-403-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - ASM,16443858,0500-0701 (A) EMERG DIESEL GEN INSP,,,READY,FUTR,11/28/2019 20:20,5/28/2021,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,SSO-CP-DSL-0000011-004,NOM-000-99999,X-HG 138-403-S,X-HG-403-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO BX WC Maint,BX WC - WC North,16443929,MILLWOOD WEST ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,11/28/2019 20:21,5/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,NPCC,WN-MW-681-DSL-1-BAT,NOM-000-99999,W-MILL W-681-S,WN-MW-681-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - Bronx,16443941,"KF-1, KF-2 BATTERY INSPECTION C-3",,,READY,FUTR,11/28/2019 20:21,5/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000034-002,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BAT-125-3,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16443942,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C3  ),,,READY,FUTR,11/28/2019 20:21,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-CP-REC-0000025-001,NOM-000-99999,X-MH 345-440-S,X-MOT-440-REC-125-3,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16443969,0500-06  RECTIFIER INSP  S1 (125VDC),,,READY,FUTR,11/28/2019 20:21,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-402-S-0500-6.1,NOM-000-99999,X-HG 13-402-S,X-HG-402-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16443971,0500-06  RECTIFIER INSP  S2 (125VDC),,,READY,FUTR,11/28/2019 20:21,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-402-S-0500-6.2,NOM-000-99999,X-HG 13-402-S,X-HG-402-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16443995,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,11/28/2019 20:21,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CRN-1,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,16444000,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CRN-2,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Westchester,16444096,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-695-COMP-CMP,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444096,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-695-COMP-CMP,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444097,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-696-COMP-CMP,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444097,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-696-COMP-CMP,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444098,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-634-COMP-CMP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444098,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-634-COMP-CMP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444099,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-681-COMP-CMP,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444099,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-681-COMP-CMP,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444100,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-680-COMP-CMP,NOM-000-99999,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
