SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - TRF,0016613837,CIRCUIT SWITCHER-CS- 9A,,,SCHED,APPR,2020-04-03 20:06:17,2021-10-03,2021-09-30,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0003683-01,SSO-MXW-R3318,M-SP 2-320-S,MW-SEA-320-CSW-CS-9A,True,2021-09-29 07:00:00,2021-10-01 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - TRF,0016613837,CIRCUIT SWITCHER-CS- 9A,,,SCHED,APPR,2020-04-03 20:06:17,2021-10-03,2021-10-01,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0003683-01,SSO-MXW-R3318,M-SP 2-320-S,MW-SEA-320-CSW-CS-9A,True,2021-09-29 07:00:00,2021-10-01 19:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - E13th St / ER,0016617218,EAST RIVER QUARTERLY OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-04-08 07:28:27,2020-11-30,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,ER-4A-OWS-COND-Q,SSO-MMH-B3348,M-ER 60-004A-S,MW-ER-4A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO Manh Maint,MANH - Seaport,0016617247,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,APPR,2020-04-08 07:58:31,2020-06-30,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,SSO-TOS-000316,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-TOS-BR-5,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,20
SSO Manh Maint,MANH - Seaport,0016617475,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,2020-04-08 20:10:33,2021-06-30,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,SSO-TOS-000316,NOM-000-99999,M-CHERRY-305-S,MW-CHR-305-TOS-BR-5,False,,,0,TOS-AC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,20
SSO Manh Maint,MANH - Murray Hill / E40th St,0016617582,E29TH ST POSITION 22W CLOSE INDICATION IS NO GOOD,,,SCHED,POUTG,2020-04-09 18:56:53,,,1,1,2,2,4,3,,CM,,,,SSO-MMH-P3412,M-E29ST-325-S,ME-E29-325-CUB-22W,True,,,1,CUBFDR,SSO-CUBICLE,Determine if alarm is a true condition  Document filed condition and notify Station operator/Supervisor   obtain equipment schematic via Adept  reference schematic for circuit mapping  Identify defective component in circuit  If Temp Modifications is required reference 0300-0095 when circuit is repaired/verify circuit is functioning properly   Document/complete CM Data splice  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Touch STAR, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  ***ENSURE ELECTRICAL SAFETY, CHECK DEAD or USE INSULATED TOOLS*** PRIOR TO TESTING CIRCUIT ENSURE METER IS IN THE CORRECT MODE  WHEN TESTING FOR VOLTAGE CHECK METER TO  KNOWN SOURCE PRIOR TO USE  PROVIDE OWN ELECTRICAL ISOLATION IF NOT PART OF WORK PERMIT INFORM SUPERVISOR OF FINDINGS  ENSURE THAT WORK SITE IS CLEAN",Mechanics A tool Box  Fluke Meter  Jumper with alligator clip  Kneeling Pad  Flashlight ,"Wire, connectors, lugs, wire nuts, terminals, alligator clip with boot  ",PST if required,17
SSO Manh Maint,MANH - Murray Hill / E40th St,0016617751,CE-SS-6250 - BARKSDALE INSP - FDR E36ST-38M22-F (1),,,PLAN,APPR,2020-04-09 20:04:35,2021-10-09,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0002058-001,SSO-MMH-B3080,M-E36ST-336-S,ME-E36-336-POT-38M22,False,,,0,POTHEAD,SSO-POTHEAD,Calibrate Barksdale switches as per procedure 0500-0086 Ensure Operator verifies set points with Shift Manager Perform barksdale inspection Clean up area Dispose of any oil debris properly Complete datasplice round and create cm work order for any discrepancies Inform supervisor of any discrepancies ,"Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Barksdale Calibration Kit ,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit  ***Engineering specification (CE-TI-XXXX)  must be added to job plan***,5
SSO Manh Maint,MANH - ASM,0016618894,"WHEN HEATER CONTACTOR OPERATED THE MOTOR/PUMP BEGAN TO ""DIP"" UNTIL WE REMOVED THE FEED",,,UNASSIGNED,APPR,2020-04-11 15:46:47,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MMH-S3127,M-W49 CCP-229-S,MW-W49-229-PUR-M51,False,,,0,PURS,,,,,,,34
SSO Manh Maint,MANH - ASM,0016621887,0500-0701 (A) EMERG DIESEL GEN #4 INSP- E15 PURS,,,READY,FUTR,2020-04-13 20:10:45,2021-10-12,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0006298-002,SSO-MMH-R3123,M-E15 CCP-227-S,MW-E15-227-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - ASM,0016621887,0500-0701 (A) EMERG DIESEL GEN #4 INSP- E15 PURS,,,READY,FUTR,2020-04-13 20:10:45,2021-10-12,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0006298-002,SSO-MMH-R3123,M-E15 CCP-227-S,MW-E15-227-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - E13th St / ER,0016625234,MW-ER-4A-POT-69M31 REPORTED TO BE DIRTY DURING INSPECTION,,,PLAN,POUTG,2020-04-17 21:14:05,,,1,1,1,8,8,5,,CM,,,,SSO-MMH-P3335,M-ER 60-004A-S,MW-ER-4A-POT-69M31,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016625235,MW-ER-4A-POT-37041-BKR FOUND TO BE DIRTY DURING INSPECTION,,,PLAN,POUTG,2020-04-17 21:18:20,,,1,1,1,8,8,5,,CM,,,,SSO-MMH-P3335,M-ER 60-004A-S,MW-ER-4A-POT-37041-BKR,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016625264,E75TH ST DISC SWITCH 3 & GROUND 5G INTERLOCK LINKAGE NEEDS TO BE REPAIRED,,,UNASSIGNED,POUTG,2020-04-18 13:28:34,,,1,1,1,8,8,5,,CM,,,,SSO-MMH-L3137,M-E75ST-370-S,MW-E75-370-DSW-3,True,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - TRF,0016628264,RECORD BUSHING NAMEPLATE INFORMATION,,,UNASSIGNED,POUTG,2020-04-20 14:55:55,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W110 2-381-S,MW-W110-381-TRF-10-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016628265,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-20 14:58:07,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W42 2-348-S,MW-W42-348-TRF-7-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - TRF,0016628266,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,2020-04-20 14:59:49,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,M-W49ST-346-S,MW-W50-344-TRF-5-BSH,True,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO Manh Maint,MANH - Seaport,0016630725,BKR CO-305-10,,,PLAN,APPR,2020-04-24 10:09:49,2021-05-15,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-VHK-VIT,,SSO-BKR-0003429-VCB-015,SSO-MMH-P3423,M-CHERRY-305-S,MW-CHR-305-BKR-305-10,True,,,1,CAPBANK,SSO-BREAKER LV,"Perform Breaker DT on an ABB VHK Circuit Breaker Perform a Visual Inspection of the Circuit Breaker condition Perform an Inspection of Circuit Breaker components (i.e. wiring, bolted connections) Perform a Visual Inspection of the Vacuum Bottles. Perform an Inspection of Primary Disconnects Perform a Mechanical Checks of Stored Energy Operating Mechanism Perform a Contact Wipe Measurement Perform a Contact Gap Measurement Perform all Spring Discharge Interlock Tests Perform an Electrical Check of Stored Energy Operating Mechanism Perform a Lubrication of Circuit Breaker Components Perform a Circuit Breaker Final Cleaning Perform Micro-Ohm Test across the Primary Contacts Perform Circuit Breaker Timing Test Perform Vacuum Integrity Test Perform insulation Resistance Test (open & closed positions) Record ""as left"" Counter Reading Perform a Final Inspection of the Circuit Breaker Perform a Inspection of the Circuit Breaker Cubicle per Maintenance Instruction 0700-0706 Perform Cleaning of the Cubicle Perform a Lubrication of the Cubicle Components Check the Compartment Heater and Thermostat Check the Compartment Lighting and Receptacles Complete Datasplice Round and create cm work orders for discrepancies ","Perform Breaker/Cubicle DT Follow Instruction 0700-0004 and 0700-0706 and ensure objectives are all completed a link to instruction 0700-0004 is attached, please provide feedback of any corrections or items that may have been missed  ","Meg-ohm meter (Megger, Biddle, etc.) Micro-ohm meter Multimeter Timing Set Test Box  Standard, metric hand tools (sockets, wrenches, etc.) Flashlight Vacuum  Vacuum Integrity Tester  Appropriate PPE (face shield, goggles, etc.) ","Lint-free cloth Use Lube by Number Kit,  ABB lubricant Anderol 757, or Mobil 28 Barrier tape Denatured alcohol Scotch Brite",,8
SSO Manh Maint,No Labor Group,0016632795,NO FIRE ALARMS RECEIVED AT CONTROL CENTER FOR DELUGE TESTS,,,PLAN,APPR,2020-04-26 12:10:00,,,1,1,1,8,8,3,TRFGRP,ALARM,,,,SSO-MMH-P3412,M-W65 2-361-S,ME-W65-361-DLG-TRF-10,False,,,0,DELUGE SYSTEM,,,,,,,57
SSO Manh Maint,MANH - W42nd St,0016636874,W110 1 CO-2843  (1200A),,,READY,APPR,2020-04-28 20:00:23,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002843,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2843,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636891,W110 1 CO-2839  (1200A),,,READY,APPR,2020-04-28 20:00:38,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002839,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2839,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636893,W110 1 CO-2841  (1200A),,,READY,APPR,2020-04-28 20:00:40,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002841,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2841,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636904,W110 1 CO-2807  (1200A),,,READY,APPR,2020-04-28 20:00:46,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002807,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2807,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636906,W110 1 CO-2820  (1200A),,,READY,APPR,2020-04-28 20:00:46,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002820,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2820,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636907,W110 1 CO-2819  (1200A),,,READY,APPR,2020-04-28 20:00:48,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002819,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2819,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636908,W110 1 CO-2823  (1200A),,,READY,APPR,2020-04-28 20:00:50,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002823,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2823,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636913,W110 1 CO-2828  (3000A),,,READY,APPR,2020-04-28 20:03:53,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002828,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2828,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636914,W110 1 CO-2835  (3000A),,,READY,APPR,2020-04-28 20:05:36,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002835,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2835,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636915,W110 1 CO-2836  (3000A),,,READY,APPR,2020-04-28 20:05:37,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002836,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2836,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636918,W110 1 CO-2837  (1200A),,,READY,APPR,2020-04-28 20:08:12,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002837,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2837,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016636922,W110 1 CO-3595  (1200A),,,READY,APPR,2020-04-28 20:08:38,2021-10-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003595,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3595,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Seaport,0016636923,SEAPORT 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2020-04-28 20:09:00,2021-10-28,,1,1,1,4,4,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,SSO-5YR-DSL-BAT-0000191,SSO-MMH-F3456,M-SP 1-321-S,MW-SEA-321-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,Assorted insulated wrenches   ,2 BATTERY CELLS - PC2250 Barrier tape Gloves  ,,6
