SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16444100,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-680-COMP-CMP,NOM-000-99999,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444101,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-706-COMP-CMP,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444101,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-706-COMP-CMP,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444102,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-701-COMP-CMP,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444102,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-701-COMP-CMP,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444103,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-679-COMP-CMP,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444103,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-679-COMP-CMP,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444104,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-633-COMP-CMP,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444104,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:22,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-633-COMP-CMP,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444120,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:23,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444120,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:23,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444121,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:23,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-631-COMP-CMP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16444121,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:23,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-631-COMP-CMP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Bronx,16444122,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:23,5/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-450-COMP-CMP,NOM-000-99999,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Bronx,16444122,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,11/28/2019 20:23,5/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-450-COMP-CMP,NOM-000-99999,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - WC North,16444256,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,11/28/2019 20:24,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000072-Q,NOM-000-99999,W-MILL W-681-S,WN-MW-681-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16444301,ANNUAL BATTERY INSP  -DIESEL GEN,,,READY,FUTR,11/28/2019 20:24,5/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,SSO-BAT-0000167-Q,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-DSL-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - WC North,16444370,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,11/28/2019 20:25,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000478,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16444422,BATTERY INSPECTION 250V C1,,,READY,FUTR,11/28/2019 20:25,5/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-250-SEL-Q,PRC-005,SSO-BAT-0000275-3,NOM-000-99999,X-HG 138-403-S,X-HG-403-BAT-250-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16444423,0500-06  RECTIFIER INSP  C1 (250VDC),,,READY,FUTR,11/28/2019 20:25,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-402-S-0500-6.3,NOM-000-99999,X-HG 138-403-S,X-HG-403-REC-250-C1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16444478,0500-06  RECTIFIER INSP  C2 (250VDC),,,READY,FUTR,11/28/2019 20:25,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-HG-403-REC-250-C2,NOM-000-99999,X-HG 138-403-S,X-HG-403-REC-250-C2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16444481,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,11/28/2019 20:26,5/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-REC-0000479,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16444626,HIGH OIL LEVEL ALARM ON THE OUTLET M.O.V. LOCAL CONTROL PANEL,,,UNASSIGNED,APPR,11/28/2019 22:09,,,1,1,1,8,8,3,SSO-MECH,ALARM,,OSME,,NOM-000-99999,W-SB-633-S,WS-SPB-633-OWS-2,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16446096,EV-LTC-1S (AUTOTR 1S),,,UNASSIGNED,APPR,11/29/2019 20:04,5/30/2021,,1,1,1,8,8,4,TRFGRP,PM,SSO-PM-LTC-LRT500,,W-EV-664-TRF-LTC-1S,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-1S-LTC,FALSE,,,0,TAPCHNG-TYP6,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Westchester,16446965,FIRE HYDRANT ANNUAL TEST AND  INSPECTION (2 HYDRANTS),,,UNASSIGNED,FUTR,11/30/2019 20:10,5/30/2021,,1,1,1,8,8,4,TRFGRP,CMP-0,SSO-FHYD-A,FIRE-EQ,SSO-660-HYD-A,NOM-000-99999,W-ELMSF-660-S,WS-ELM-662B-FP,FALSE,,,0,DELUGE SYSTEM,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16446967,0500-12 HVTS-V1 - NORTH BARREL SET (VEH. 42370),,,READY,FUTR,11/30/2019 20:10,5/30/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000060-001,NOM-000-99999,W-GREENBURGH-RC,WN-GB-RC-HTS-V1,FALSE,,,0,HVTS-DC-T,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,16446969,0500-12 HVTS-V13- PHENIX C100KV BRONX BREAD VAN 41614,,,READY,FUTR,11/30/2019 20:10,5/30/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000136-001,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-HTS-V13,FALSE,,,0,HVTS-DC-M,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - WC North,16448860,FOR OVER A YEAR THE ROOF LEAKS OVER THE OPERATORS DESK WHEN THERE IS HEAVY PERCIPITATION,,,UNASSIGNED,APPR,12/1/2019 17:39,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-ROF-8,FALSE,,,0,ROOF,,,,,,,58
SSO BX WC Maint,BX WC - ASM,16449131,0500-12 1 YR PM BUCHANAN HVTS W20,,,READY,FUTR,12/1/2019 20:07,5/31/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000102-W20,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694-HTS-W20,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16449414,CONTROL ROOM ROOF IS LEAKING OVER OPERATORS DESK,,,UNASSIGNED,APPR,12/2/2019 17:30,,,1,1,1,8,8,1,SSO-MECH,FM,,LEAK,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-ROF-1,FALSE,,,0,ROOF,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16455022,"ALARM STUCK IN CLEAR UNACKNOWLEDGED STATE: ""120/208 V.A.C. INSTR. & LTG. SUPPLY TRANSFER SW.""",,,UNASSIGNED,APPR,12/2/2019 20:12,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3389,W-HARR-658-S,WS-HAR-658-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - WC North,16455394,PYRA-ALARM-PANEL UPON TEST DOES NOT BRING UP ON HMI AND POWER AND ALARM LIGHT DOES NOT LIGHT UP,,,UNASSIGNED,APPR,12/3/2019 16:12,,,1,1,1,8,8,9,SSO-MECH,CM,,,,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16456476,REPLACE RADIATOR STRIP HEATER IN THE 2N1 & 2N2 DELUGE ENCLOSURE,,,UNASSIGNED,APPR,12/4/2019 1:01,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,FALSE,,,0,Deluge Valve Enc,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16457951,DIDNT SWAP BACK TO NORMAL AUTOMATICALLY. HAD TO KILL EMERGENCY FEED TO SWAP BACK TO NORMAL,,,POUTG,APPR,12/6/2019 7:05,,,2,1,2,10,20,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TOS-TRF-11,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,Replace TOS. Bill Condeles has replacement TOS.,,,,,20
SSO BX WC Maint,BX WC - Bronx,16457951,DIDNT SWAP BACK TO NORMAL AUTOMATICALLY. HAD TO KILL EMERGENCY FEED TO SWAP BACK TO NORMAL,,,POUTG,APPR,12/6/2019 7:05,,,2,2,2,6,12,3,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TOS-TRF-11,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,Replace TOS. Bill Condeles has replacement TOS.,,,,,20
SSO BX WC Maint,BX WC - WC North,16458148,CELL 35 HAS HIGH IMPEDANCE,,,UNASSIGNED,APPR,12/6/2019 13:37,,,1,1,1,8,8,3,SSO-MECH,FM,,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - WC North,16458144,BKR. CUBICLE LIGHTS NOT WORKING & DOOR GASKETS NEED REPLACEMENT,,,UNASSIGNED,APPR,12/6/2019 13:31,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-BUCH 13-694-S,WN-BUC-694-BUS-2B,FALSE,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16458167,"BKR R5S3 MAIN CONTROL CABINET, COMPRESSOR CABINET & ""C"" PHASE CABINET MOUSE DROPPINGS",,,UNASSIGNED,APPR,12/6/2019 17:08,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-R5S3,FALSE,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16458975,BKR Functional INSP   RNS5,,,PLAN,FUTR,12/6/2019 20:09,12/15/2020,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-SEA-ABB-PMR,WINTR,SSO-BKR-0004695-WINTR,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BKR-RNS5,TRUE,,,1,GCB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16459017,"L&P TR 3 ALARM UP ON QUALITROL ""FANS""",,,UNASSIGNED,APPR,12/7/2019 12:10,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CRKT VY-795-S,WN-CRVLY-795,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16461635,EXHAUST FAN IS NOT WORKING.,,,READY,APPR,12/9/2019 9:15,,,1,1,2,8,16,3,SSO-MECH,FM,,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,repair or replace exhaust fan,,,,,59
SSO BX WC Maint,BX WC - Westchester,16461651,REPLACE PROBE IN OIL MINDER 1,,,UNASSIGNED,APPR,12/9/2019 9:22,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-OMS-1,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16461652,REPLACE PROBE IN THE OIL MINDER 2,,,UNASSIGNED,APPR,12/9/2019 9:26,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-OMS-2,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16461768,REPLACE REDUDANT FLOAT SWITCHES ON OWS,,,UNASSIGNED,APPR,12/9/2019 10:15,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-OWS-1,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16461785,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS,,,READY,APPR,12/9/2019 10:46,,,2,1,2,8,16,3,SSO-MECH,FM,,,,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669,FALSE,,,0,STATION-DIST,,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,"mechanic tools , 5 gallon plastic bucket , trowel , cement mixer if needed",,,59
SSO BX WC Maint,BX WC - WC North,16461785,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS,,,READY,APPR,12/9/2019 10:46,,,2,2,2,8,16,3,SSO-MECH,FM,,,,NOM-000-99999,W-PVL13KV-669-S,WN-PVLL-669,FALSE,,,0,STATION-DIST,,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,SEAL GAPS BETWEEN CONCRETE IN THE CONTAINMENT AREA AT CAP BANKS ,"mechanic tools , 5 gallon plastic bucket , trowel , cement mixer if needed",,,59
SSO BX WC Maint,BX WC - WC North,16461790,INSTALL MESH SCREEN NETTING OVER OWS TO CATCH FALLEN LEAVES,,,UNASSIGNED,APPR,12/9/2019 10:54,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-PVILLE-668-S,WN-PVLL-668,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16462458,B PHASE OPERATION COUNTER IS ILLEGIBLE,,,UNASSIGNED,APPR,12/10/2019 13:41,,,1,1,1,8,8,9,SSO-MECH,CM,,REPAIR,,NOM-000-99999,W-MILL138-680-S,WN-MW-680-BKR-6W,FALSE,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16463155,PADS IN CABINET ARE SATURATED WITH HYDRAULIC FLUID,,,UNASSIGNED,APPR,12/11/2019 17:55,,,1,1,1,8,8,5,SSO-MECH,ENVR,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RN2,FALSE,,,0,GCB/FX-22D,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16463789,DOOR TO SECURITY FIBER HUT DOES NOT LOCK AUTOMATICLY. CAN ONLY BE LOCKED FROM THE INSIDE.,,,UNASSIGNED,APPR,12/12/2019 9:41,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-SEC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16463840,BKR RNS5 HEATERS NOT WORKING IN MAIN CABINET AND ALL PHASES CABINETS,,,UNASSIGNED,APPR,12/12/2019 12:23,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-BKR-RNS5,FALSE,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16463903,HIGH CELL TO CELL CONNECTION READINGS,,,UNASSIGNED,APPR,12/12/2019 16:23,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,16464830,"1,2,3,5-9,11,13,15,17,19,21,23,25,26,28,29,31,33-52,54,56 HAD  >20% INCREASE",,,UNASSIGNED,APPR,12/13/2019 13:53,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Bronx,16468494,"INSTALL PETRO PLUGS IN HG SUMPS 2, 3, 4",,,UNASSIGNED,APPR,12/16/2019 11:39,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16468625,REMARKS: LIGHTS IN ROOM ARE BLINKING ON AND OFF NOT BRIGHT ENOUGH. HEATER NOT WORKING PROPERLY READI,,,UNASSIGNED,APPR,12/16/2019 14:36,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16468630,RECTIFIER WOULD NOT GO ON EQUALIZE,,,UNASSIGNED,APPR,12/16/2019 14:45,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,,,,,,6
SSO BX WC Maint,BX WC - ASM,16469974,FLUID IN MOAT,,,UNASSIGNED,APPR,12/17/2019 16:29,,,1,1,1,8,8,5,AUXSUP,CM,,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-PHS-5,FALSE,,,0,PUMPHOUS,,,,,,,34
